# Topic 39 clean blind v29 candidate

実施日: 2026-09-22

## freshness

candidate固定前に使用したもの:
- `denken-shinkansen/MASTER_SPEC.md`
- `denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`
- 系列 `SPEC.md`
- `STATUS.md`
- question-only `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- 電気技術者試験センター公式「問題」PDF 5件

candidate固定前に未使用:
- 公式「解答」PDF
- Topic 39固定EXAM_ALIGNMENTの保存済み正答
- Topic 39解説source/PDF
- Topic 39練習source/PDF
- 過去のclean blind candidate/QAのanswer-bearing詳細

固定5問・25答案要素およびR2二次の固定5群境界はintakeから変更しない。

## 独立解答

### R4一次「機械」問3 — 計器用変成器

1. `(1) ハ：負担`
   - 計器・継電器等の二次側負荷を、線路の一般負荷と区別して負担という。
2. `(2) ニ：励磁`
   - 変成比精度を高めるには高透磁率鉄心により励磁電流を小さくする。
3. `(3) チ：小さ`
   - 巻線抵抗と漏れリアクタンスによる内部電圧降下を抑えるため極力小さくする。
4. `(4) カ：比誤差`
   - 公称変成比と真の変成比との差を真の変成比で除して百分率表示する量は比誤差。
5. `(5) イ：短絡`
   - CT二次を開放すると高電圧を生じ得るので、機器切離し時は二次端子を短絡する。

### R3一次「機械」問8 — A/D変換

1. `(1) チ：2`
   - 標本化定理より最高周波数の2倍を超えるサンプリングレートが必要。
2. `(2) ト：誤差`
   - 量子化段階数が増え量子化単位が小さくなるほど量子化誤差は小さくなる。
3. `(3) カ：時間`
   - 積分形では入力積分値と基準信号積分値が等しくなるまでの時間を測る。
4. `(4) ヌ：MSB`
   - 逐次比較形は最上位ビット側から順に比較・確定する。
5. `(5) ヘ：サンプルホールド`
   - 変換中の入力変動を抑えるため標本値を保持する。

### H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) ル：リピータ`
   - 物理層で減衰信号を増幅・再生し、アドレス解釈を行わない。
2. `(2) ヨ：ブリッジ`
   - 複数LANをデータリンク層で接続する。
3. `(3) ヌ：MAC`
   - ブリッジ／スイッチングハブはMACアドレスを用いて転送制御する。
4. `(4) チ：Wi-Fi`
   - IEEE 802.11関連規格による無線LAN接続。
5. `(5) イ：DHCP`
   - IPアドレス等をDHCPサーバからクライアントへ自動割当てする。

### H25一次「機械」問8 — 変調・復調

1. `(1) ヨ：搬送波`
   - 原信号に応じて変化させる高周波信号は搬送波。
2. `(2) ル：復調`
   - 受信した変調波から原信号を取り出す操作。
3. `(3) ヘ：FM`
   - 図1は入力に応じて搬送波の周波数が変化している。
4. `(4) ヲ：位相振幅変調`
   - QAMは振幅と位相を組み合わせる変調方式。
5. `(5) ト：ASK`
   - 図2はデジタル符号に応じて搬送波振幅を切り替えている。

### R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半
計器用変成器は、高電圧・大電流を計器・保護リレー等が安全かつ標準化された範囲で扱える低電圧・小電流へ変成し、高圧主回路と計測・保護回路を絶縁して測定・保護へ情報を供給する。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

#### 群2: 小問(1)後半
比誤差は、公称変成比 `K_n` と真の変成比 `K` を用いて

`ε = (K_n - K) / K × 100 [%]`

と表す。

#### 群3: 小問(2)
保護リレーの信頼性とは、保護すべき事故が発生したときには確実に動作して事故区間を除去する一方、健全時や保護範囲外の事故では不要動作しないことである。すなわち必要時の動作確実性と、不要時の不動作確実性の双方を満たすこと。

#### 群4: 小問(3)前半
77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ装置）`。

#### 群5: 小問(3)後半
引外し自由（トリップフリー）は、投入操作・投入指令が継続していても引外し指令を受ければ遮断器を開路でき、引外し指令中は投入状態を維持させない機能である。事故回路へ投入操作が重なった場合でも遮断動作を優先し、故障電流の継続や再投入による設備損傷・危険を防ぐことを目的とする。

## candidate固定時判定

- 一次: `20答案要素を独立解答`
- 二次: `固定5群を独立解答`
- 合計: `25 / 25 candidate固定`
- 公式標準解答との照合: candidate固定後に実施
- 教材導出可能性の照合: candidate固定後に実施
