# Topic 39 clean blind v52 candidate

更新日: 2026-09-22

## Freshness declaration

- candidate固定前に使用したのは `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列 `SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDFのみ。
- v1〜v51 candidate/QA、公式標準解答、Topic 39 answer-bearing教材・answer-bearing QAはcandidate固定前に開いていない。
- 固定5問・25答案要素、R2二次の固定5群境界は変更していない。

## 独立解答

### R4一次「機械」問3 — 5答案要素

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

理由: 計器用変成器の二次負荷は負担と呼ぶ。高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくして変成比精度を高める。公称比と真比との差を真比で除した百分率が比誤差。CT二次開放は高電圧を生じ得るため、負荷切離し時は二次端子を短絡する。

### R3一次「機械」問8 — 5答案要素

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

理由: 標本化定理では最高周波数成分の2倍を超える標本化周波数が必要。量子化段階を増やすと量子化誤差は小さくなる。積分形は基準信号で戻るまでの時間を測る。逐次比較形はMSB側から比較する。変換中に入力レベルを保持するのがサンプルホールド回路。

### H30一次「機械」問8 — 5答案要素

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `IP`（ヘ）

理由: リピータは物理層で信号を再生・中継する。ブリッジはデータリンク層でLANを接続しMACアドレスを参照する。IEEE 802.11による無線LANはWi-Fi。ルータはネットワーク層でIPアドレスを扱い、DHCPでクライアントへIPアドレスを割り当てられる。

### H25一次「機械」問8 — 5答案要素

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

理由: 原信号に応じて搬送波のパラメータを変えるのが変調、原信号を取り出すのが復調。図1は搬送波振幅がアナログ入力に応じて変化しているためAM。QAMは直交振幅変調。図2はビット値に応じて搬送波振幅を切り替えるためASK。

### R2二次「電力・管理」問2 — 固定5答案要素

1. 小問(1)前半 — 計器用変成器の役割と代表例
   - 高電圧・大電流を計器・保護リレーで扱える低電圧・小電流へ変成し、測定・保護回路を主回路から絶縁して安全に計測・保護できるようにする。
   - 代表例: 計器用変圧器 `VT (PT)`、変流器 `CT`。
2. 小問(1)後半 — 比誤差
   - `ε = (K_n - K) / K × 100 [%]`
   - 同値形: `ε = (K_n / K - 1) × 100 [%]`。
3. 小問(2) — 保護リレーの「信頼性」
   - 保護対象・保護範囲内の事故時には必要なリレーが確実に動作し、正常時や保護範囲外事故では不要な動作をしないこと。すなわち事故時の動作確実性と、不要動作・誤動作を避ける安全性を両立すること。
4. 小問(3)前半 — 遮断時間と事故除去指令を受ける箇所
   - 77又は66 kV系統用遮断器の定格遮断時間: `3サイクル`。
   - 保護リレーから事故除去指令を受ける箇所: `引外し装置（トリップコイルを含む引外し機構）`。
5. 小問(3)後半 — 引外し自由（トリップフリー）
   - 投入指令が継続している、又は投入動作中であっても、引外し指令を受ければ投入側の拘束を受けずに遮断器を確実に開放できる機能。
   - 事故が残ったまま再投入・再閉路を繰り返すことを防ぎ、故障回路を速やかかつ確実に切り離して機器損傷や事故拡大を防止するのが目的。

## candidate固定時点判定

- 固定5問: `5 / 5 answered`
- 一次: `20 / 20 answered`
- 二次: `5 / 5 answered`
- 合計: `25 / 25 answered`
- 固定5群境界: `PASS`
- 公式標準解答照合: `未実施（candidate固定後に実施）`
- 教材導出可能性照合: `未実施（candidate固定後に実施）`
