# Topic 06 解説本文 - 275kVを受ける新幹線変電所の中身

更新日: 2026-09-15
状態: `topic_06_explanation_source_complete`

## 0. このテーマで電験二種は何を問うか

対象は第二種電気主任技術者の一次「電力」と二次「電力・管理」。固定済みEXAM_ALIGNMENTの一次4問＋二次1問を基準に、次を自力で説明・判定できることを到達条件とする。

1. 変電所で母線、変圧器、遮断器、断路器が担う役割を区別する。
2. 遮断器は負荷電流と故障電流を開閉・遮断でき、断路器は原則として電流の流れていない回路の切離しに使うことを説明する。
3. 断路器が例外的に扱える小電流として、変圧器励磁電流、送電線充電電流、複母線切替時のループ電流を識別する。
4. 単母線方式、複母線方式、ユニット方式を単線結線図から識別する。
5. 母線結線方式を、供給信頼性、運用・保守性、将来変更への適応性、設備量・所要面積・経済性で比較する。
6. 変圧器損失を無負荷損と負荷損に分け、巻線抵抗損 `I^2R` と漂遊負荷損を区別する。
7. 漏れ磁束による巻線・タンク等の渦電流損と局部過熱、その低減方法を説明する。
8. 大容量主変圧器で低圧側大電流、漏れ磁束、変圧比、三相結線、輸送条件が構造にどう影響するかを説明する。
9. 変圧器騒音の主要発生源を鉄心、巻線、強制冷却補機に分け、低騒音化の考え方を説明する。

扱う範囲は系列SPECのTopic 06固定6項目「変電所、母線、変圧器、遮断器、単線結線図、損失」に限定する。スコット結線、％インピーダンス、ATき電、短絡計算、保護協調、雷サージ等は後続Topicへ送る。

## 1. 変電所を単線結線図で読む

変電所は、受けた電力を必要な電圧・回路へ受け渡すために、変圧器、母線、遮断器、断路器などを組み合わせた設備である。このTopicでは新幹線変電所の個別実設備値を真値として置かず、試験で問われる一般的な構成と判断方法に集中する。

三相回路を各相すべて描くと複雑になるため、電験では一相分の接続関係を代表させた単線結線図を読む。重要なのは線の本数を数えることではなく、電源、母線、変圧器、遮断器、断路器がどの順序で接続され、事故・点検時にどこを切り離せるかを追うことである。

概念図:

```text
送電側
  |
 [遮断器 CB]
  |
 [断路器 DS]
  |
======== 母線 ========
  |
 [断路器 DS]
  |
 [遮断器 CB]
  |
 [変圧器 TR]
  |
負荷側
```

実際の設備配置は変電所ごとに異なるため、この図は機器の役割を学ぶための教育用模式図である。

## 2. 遮断器と断路器を混同しない

### 2.1 遮断器

遮断器（CB: Circuit Breaker）は、平常時の負荷電流を開閉できるだけでなく、短絡・地絡などで生じる故障電流を遮断するための機器である。

試験では次の対応を固定する。

- 平常時の送電・停止: `負荷電流` を開閉
- 短絡・地絡事故時: `故障電流` を遮断

大電流を遮断すると接点間にアークが生じるため、遮断器にはそのアークを消して回路を確実に切る機能が必要になる。

### 2.2 断路器

断路器（DS: Disconnecting Switch）は、保守作業などで作業箇所を充電された回路から目に見える形で切り離すために使う。基本原則は、負荷電流や故障電流を遮断する機器ではないということである。

したがって停電操作では、原則として先に遮断器で電流を切り、その後に断路器を開く。復電時は逆に、断路器を投入して回路を構成してから遮断器を投入する。

### 2.3 断路器が扱える小電流

R2一次問7では「断路器は一切の電流を開閉できない」と覚えると誤る。一般に負荷電流は開閉しないが、問題で示される次のような小電流は開閉対象になり得る。

- 変圧器の励磁電流
- 送電線の充電電流
- 複母線で母線を切り替える際のループ電流

一次試験では、機器名だけでなく「どの種類の電流を扱っているか」を文章から判定する。

## 3. 母線とは何か

母線は、複数の送電線や変圧器などを共通に接続し、電力を分岐・集合させる導体である。母線方式は、設備費を小さくしたいのか、事故・点検時にも供給を継続したいのかというトレードオフで決まる。

二次試験では、結線方式を決める際の一般的な考慮事項として次を整理して書けるようにする。

- 送電線事故・母線事故が系統へ与える影響、供給信頼性
- 電源・送電線の変更や将来増設への適応性
- 送電線・変圧器増設工事時の安全性
- 点検停止や切替操作を含む運用・保守の容易性
- 所要機器、設置スペース、建設費などの経済性

答案では単に「信頼性が高い方がよい」と書くのではなく、事故時、点検時、増設時、設備量の観点へ分ける。

## 4. 単母線方式

単母線方式は、共通母線を1組だけ持つ最も単純な方式である。

```text
回線A --CB--+
            |
========== 母線 ==========
            |
回線B --CB--+--CB-- 変圧器
```

長所:
- 所要機器が少ない。
- 結線が単純である。
- 所要面積が小さい。
- 経済的に有利である。

短所:
- 母線事故の影響が大きい。
- 母線側機器の点検で広い範囲を停止する場合がある。
- 複母線方式より供給信頼性・運用柔軟性が低い。

「安いが止まりやすい」とだけ暗記せず、設備量が少ないことと、共通母線が停止すると接続回線へ影響が広がることを因果関係で説明する。

## 5. 複母線方式（二重母線方式）

複母線方式は、2組の母線を持ち、接続回線を運用条件に応じてどちらかの母線へ切り替えられる方式である。

```text
        ===== 母線A =====
          |         |
回線 --切替部      切替部-- 変圧器
          |         |
        ===== 母線B =====
```

長所:
- 片方の母線を停止しても他方へ切り替えられる構成を取りやすい。
- 点検時の系統運用が容易になる。
- 母線事故時も接続回線を他方へ移せるため、単母線方式より供給信頼性を高めやすい。

短所:
- 断路器などの機器数が増える。
- 所要面積が増える。
- 結線・操作が複雑になる。
- 建設費が増える。

H30二次では、単母線方式との比較を「機器数・面積・経済性」と「点検・運用・事故時の信頼性」の対にして書くと答案を組み立てやすい。

## 6. ユニット方式

ユニット方式は、線路と変圧器などを一つの単位として組み合わせ、共通母線への依存を小さくした結線方式である。

教育用模式図:

```text
送電線A -- 開閉機器 -- 変圧器A -- 負荷側A

送電線B -- 開閉機器 -- 変圧器B -- 負荷側B
```

単線結線図では「全回線が一本の共通母線へ集まっているか」「二本の共通母線を選択できるか」「線路と変圧器が対になったユニットとして描かれているか」を順に確認すると識別しやすい。

## 7. 母線方式の二次試験答案の作り方

H30二次問2型では、次の順で答案を作る。

1. 選定条件を3項目要求されたら、信頼性、運用・保守性、経済性など独立した観点を3つ書く。
2. 単線結線図は、共通母線の数と線路・変圧器の接続関係を見る。
3. 単母線の長所は機器数・面積・経済性、短所は事故・点検時の停止範囲で書く。
4. 複母線は上記を反転させ、設備増加と引き換えに切替・点検・信頼性が向上することを書く。
5. 「信頼性が高い」「安い」だけで終わらせず、なぜそうなるかを結線構成へ接続する。

## 8. 変圧器損失を無負荷損と負荷損に分ける

変圧器の総損失は、固定範囲では次のように整理する。

`P_loss = P_0 + P_L`

- `P_0`: 無負荷損
- `P_L`: 負荷損

### 8.1 無負荷損

無負荷損は、二次側に負荷を接続しなくても電圧を印加すると発生する損失で、主に鉄心で生じる。電圧・周波数が一定なら、負荷電流の増減によらず概ね一定として扱う。

### 8.2 巻線抵抗損

巻線に電流 `I` が流れ、等価な巻線抵抗を `R` とすれば、抵抗損は

`P_cu = I^2 R`

である。

したがって電流が2倍なら、同じ抵抗値を仮定した抵抗損は4倍になる。一次・二次を問わず、`I^2` を落とさないことが重要である。

### 8.3 漂遊負荷損

実際の負荷損は巻線抵抗損だけではない。漏れ磁束が巻線、タンク、構造部材などへ鎖交すると、渦電流が生じ、追加の損失が発生する。H28一次問3で問われる代表が漂遊負荷損である。

負荷損を概念的に

`P_L = P_cu + P_stray`

と分けると、`P_cu = I^2R` だけでは測定される負荷損を説明できない理由が見える。

H28の固定過去問では、高インピーダンス器ほど漂遊負荷損が大きくなるという設問知識も必要である。この知識は当該過去問への対応事項として扱い、Topic 08の％インピーダンス計算へは進まない。

## 9. 漏れ磁束による損失と局部過熱を減らす

### 9.1 巻線導体の細分化

漏れ磁束が巻線導体を横切ると、導体内部に渦電流が生じる。H28一次では、漏れ磁束と直交する方向の導体幅の2乗におおむね比例して巻線内の付加損が増える関係を使う。

そのため、太い一体導体のままにせず、導体を複数の絶縁素線へ細分化することで渦電流損を低減する。

### 9.2 転位

並列素線を単に分けるだけでは、素線ごとに鎖交磁束が異なり、誘導電圧差から循環電流が流れることがある。そこで途中で素線の相互位置を入れ替え、各素線が受ける磁気条件を平均化する。これが転位である。

### 9.3 シールド

タンクなどの構造部材へ漏れ磁束が入ると、渦電流損と局部過熱が生じる。けい素鋼板や良導体のシールドを用いて、タンクへ向かう漏れ磁束を減らす。

H28一次の設問条件では、アルミニウムなどの良導体シールドに流れる渦電流が、タンクへ向かう漏れ磁束を打ち消す方向に作用することを判定できる必要がある。

## 10. 大容量主変圧器で何が問題になるか

H21一次問1は大容量火力発電所の主変圧器を題材にしているが、Topic 06では一般的な大容量主変圧器の構造上の考え方として学ぶ。

### 10.1 低圧側大電流と局部過熱

大容量を比較的低い電圧側で扱うと電流が大きくなる。大電流に伴う巻線漏れ磁束や巻線リードの磁界が構造部材へ鎖交すると、渦電流による局部過熱を起こし得る。したがって損失だけでなく局部温度上昇も設計上の注意点になる。

### 10.2 大きな変圧比

発電機端子電圧から系統電圧へ直接昇圧する主変圧器では、両者の電圧差が大きく、変圧比が大きい。ここでは変圧比の存在と構造上の特徴だけを扱い、Topic 08の％インピーダンスや並列運転計算へは進まない。

### 10.3 一般三相変圧器の結線

H21の設問では、低圧側Δ形・高圧側Y形を識別する。Δ側では第3次高調波成分を内部に循環させることができる。また低圧側をΔ結線とした場合でも、発電機の中性点は発電機側で接地できる。

ここで扱うのは一般的な三相主変圧器の結線知識である。鉄道用の三相―単相変換で使うスコット結線等へは拡張しない。

### 10.4 輸送条件と三相器

H21の設問では、沿岸部の大容量火力発電所で海上輸送を利用でき、重量・寸法上の制約が比較的小さい条件から、主変圧器を三相器として製作する判断を求めている。これは当該設問条件に基づく判断であり、すべての大容量変圧器が必ず三相器になるという一般化はしない。

## 11. 変圧器騒音の発生源

H22一次問2では、騒音・振動の発生源を分けて判断する。

### 11.1 鉄心の磁気ひずみ

鉄心は磁化されると微小に伸縮する。この磁気ひずみによる振動が、変圧器騒音の主要因の一つである。

### 11.2 鉄心接合部・成層間の磁気吸引力

鉄心のつなぎ目や積層間には磁気吸引力が働き、振動源となる。

### 11.3 巻線に働く電磁力

巻線導体間・巻線間には電流に伴う電磁力が働き、これが振動を生む。

### 11.4 強制冷却補機

強制冷却方式ではポンプやファンなどの回転機器が振動源となる。鉄心・巻線由来の振動と、補機の機械振動を分けて考える。

## 12. 低騒音化の考え方

鉄心由来の騒音を減らすには、磁気ひずみの小さく経時変化の少ない材料を使う、鉄心の磁束密度を下げる、防音構造を併用するなどの方法がある。

H22一次問2では、当該設問条件として、大容量器で通常設計値から磁束密度を低減できる目安を約10 %と判定する。この数値を現行全機種の一般設計値として真値化しない。

磁束密度を下げれば鉄心寸法・重量などへ影響するため、「下げれば下げるほどよい」わけではない。設問では騒音低減と大きさ・重量のトレードオフとして読む。

## 13. 一次試験の解法手順

開閉設備・変圧器構造・損失の穴埋め問題は、次の順で解く。

1. 空欄の前後から対象機器または物理現象を特定する。
2. 「平常時」「事故時」「保守時」を分ける。
3. 電流の種類が負荷、故障、励磁、充電、ループのどれかを判定する。
4. 損失問題では「無負荷か負荷か」「抵抗損か漏れ磁束による付加損か」を分ける。
5. 構造問題では、大電流、漏れ磁束、局部過熱、振動源という因果をつなぐ。
6. 数値・固有語が歴史的設問条件である場合、現在の一般値へ勝手に置き換えない。

## 14. 二次試験の記述手順

母線結線方式の論説問題は、次の型で書く。

1. 要求個数を確認する。三つなら三つを明確に分ける。
2. 選定条件は「信頼性」「運用・保守」「経済性」など異なる観点を選ぶ。
3. 長所・短所は対で書く。
4. 単母線は「機器少・省スペース・安価」と「母線事故・点検時の停止範囲大」を対応させる。
5. 複母線は「機器多・面積大・高価」と「切替可能・点検容易・信頼性高」を対応させる。
6. 単線結線図を根拠に、なぜその特徴になるのか一文で因果を付ける。

## 15. 3段階例題

### 例題1 基礎 - 遮断器と断路器

次の操作・状態について、主に遮断器と断路器のどちらが担うか答えよ。

1. 通常運転中の負荷電流を開閉する。
2. 短絡事故時の故障電流を遮断する。
3. 遮断器で電流を切った後、保守対象を充電部から切り離す。
4. 無負荷変圧器の小さな励磁電流を開閉する。

解答:
1. 遮断器。
2. 遮断器。
3. 断路器。
4. 断路器で開閉可能な小電流の代表例として扱う。

考え方:
まず「大きな電流を安全に遮断する必要があるか」を見る。負荷電流・故障電流なら遮断器、保守のための電気的切離しなら断路器である。断路器は原則として通電中の負荷電流を遮断しないが、R2一次問7で問われる励磁電流等の小電流は例外として整理する。

### 例題2 本試験標準 - 変圧器損失

教材用仮定値として、ある変圧器の無負荷損を `80 kW`、定格電流時の負荷損を `320 kW` とする。負荷損が電流比の2乗に比例すると近似できるものとし、電流が定格の75 %のときの総損失を求めよ。

解答:

電流比を `x = 0.75` とする。

`P_L = 320 × 0.75^2 = 180 kW`

したがって

`P_loss = P_0 + P_L = 80 + 180 = 260 kW`

答: `260 kW`

検算:
定格時総損失は `80 + 320 = 400 kW`。75 %負荷では負荷損が減るため、総損失が400 kWより小さい260 kWになるのは妥当である。

注意:
実機の漂遊負荷損まで常に厳密な二乗則になると一般化せず、この例題では「負荷損が電流比の2乗に比例する」という仮定を明示している。

### 例題3 複合・二次記述 - 母線方式

次の二つの変電所案を比較する。

- 案A: 一本の共通母線に全回線を接続し、機器数を最小化する。
- 案B: 二組の母線を設け、各回線を切り替えて接続できる。

(1) 案A、案Bの方式名を答えよ。
(2) 案Aの長所1点、短所1点を述べよ。
(3) 案Bの長所1点、短所1点を述べよ。
(4) 結線方式選定時に考慮すべき一般事項を三つ挙げよ。

解答例:

(1) 案Aは単母線方式、案Bは複母線方式（二重母線方式）。

(2) 単母線方式は所要機器・設置面積が少なく経済的である。一方、共通母線の事故や母線側機器の点検で広範囲が停止しやすく、供給信頼性が低い。

(3) 複母線方式は他方の母線へ切り替えられるため、点検・系統運用が容易で供給信頼性を高めやすい。一方、切替用機器が増え、所要面積・設備費が大きくなる。

(4) 例として、①事故時の供給信頼性、②点検・増設・系統変更を含む運用保守の容易性、③設備量・所要面積を含む経済性。

採点観点:
名称だけでなく、結線構成から長短が生じる因果まで書く。三つ要求された項目には三つだけを明確に答える。

## 16. 新幹線への接続

このTopicの新幹線側の入口は「275 kV級の受電を行う変電所を、単線結線図上でどのように読むか」である。ただし本段階では特定変電所の機器定格、結線方式、変圧器容量など未確認の実設備値を追加しない。

新幹線用であっても、変電所を読む基本は共通である。

`受電回路 → 開閉設備 → 母線 → 変圧器 → 負荷側`

という流れの中で、

- 事故電流を切るのは何か
- 保守時に回路を切り離すのは何か
- 母線方式で停止範囲がどう変わるか
- 変圧器内部でどのような損失・発熱・振動が生じるか

を説明できれば、鉄道固有の詳細へ進む前に必要な電験二種「変電」基礎ができる。

## 17. 頻出ミス

- 遮断器と断路器を同一視する。
- 断路器で通常の負荷電流や故障電流を遮断すると考える。
- 単母線方式を「機器が少ないから信頼性も高い」と逆に覚える。
- 複母線方式の長所だけを書き、機器数・面積・費用増加の短所を書かない。
- `P = I^2R` の2乗を落とす。
- 無負荷損と負荷損を逆にする。
- 漂遊負荷損を巻線抵抗損と同一視する。
- H22の10 %という設問値を現代の全変圧器の一般設計値として扱う。
- H21の一般三相主変圧器のΔ-Y結線から、鉄道用スコット結線等へ範囲を広げる。

## 18. 固定過去問へのマッピング

| 公式過去問 | 本文でカバーする節 | 必要事項 |
|---|---|---|
| R2 一次「電力」問7 | §2 | 負荷電流、故障電流、断路器、励磁電流、充電電流、ループ電流 |
| H30 二次「電力・管理」問2 | §3〜§7、§14、例題3 | 選定条件、単母線・複母線・ユニット方式、単線結線図、長短比較 |
| H28 一次「電力」問3 | §8〜§9、例題2 | 無負荷損、負荷損、漂遊負荷損、導体細分化、転位、シールド |
| H22 一次「電力」問2 | §11〜§12 | 磁気ひずみ、磁気吸引力、電磁力、強制冷却、低騒音化 |
| H21 一次「電力」問1 | §10 | 局部過熱、変圧比、第3次高調波、Δ-Y結線、三相器 |

固定一次4問・二次1問の要求事項を本文へ全件接続した。後続Topic 07以降の論点は追加していない。

## 19. 公式・解法まとめ

- 遮断器: 負荷電流を開閉し、故障電流を遮断する。
- 断路器: 原則として無電流状態の回路を切り離す。励磁・充電・ループ等の小電流は固定過去問上の例外。
- 単母線: 機器少・省スペース・経済的、ただし事故・点検時の供給信頼性が低い。
- 複母線: 設備量・面積・費用増、ただし切替・点検・運用が容易で信頼性が高い。
- 変圧器総損失: `P_loss = P_0 + P_L`
- 巻線抵抗損: `P_cu = I^2R`
- 漂遊負荷損: 漏れ磁束が巻線・タンク等へ鎖交して生じる付加的な負荷損。
- 損失低減: 導体細分化、転位、磁気・導電性シールド等。
- 騒音源: 鉄心の磁気ひずみ・磁気吸引力、巻線の電磁力、強制冷却補機。

## 20. 範囲境界

この解説では次を扱っていない。

- スコット結線、変形ウッドブリッジ、ルーフ・デルタ
- ％インピーダンス、基準容量変更、変圧器並列運転
- ATき電、帰線
- 線路電圧降下、移動負荷
- 不平衡、対称座標法
- 力率改善・電圧無効電力制御
- 短絡計算
- 保護リレー、保護協調
- 雷サージ、絶縁協調
- 安定度、周波数制御、経済運用

未確認の新幹線実設備値は0件。例題2の数値は教材用仮定値である。
