# 10 指数関数・一階微分方程式入門

## 状態

制作前 `EXAM_ALIGNMENT`、固定5問の制作前独立解答・公式解答照合、解説本文＋3段階例題、解説PDF、練習問題source、練習PDF、解説画像PowerPoint、完成後独立再解答前ブラインドゲート、完成教材だけでの固定5問独立再解答、初回最終QAまで完了。

系列SPECのTopic 10固定範囲だけを対象とし、固定5問から逆算した必須説明15項目を本文へ実装した。固定EXAM_ALIGNMENT変更0件、RLC二次過渡等の固定範囲外追加0件、Topic 11先取り0件、未確認新幹線実値追加0件。

初回最終QAで指摘された旧進捗記録3箇所は実成果物へ同期済み。次工程は最終QA再判定。

# EXAM_ALIGNMENT

資格: 第三種電気主任技術者

主科目: 理論

論点:
- 指数関数 `e^x`
- 自然対数
- 指数減衰
- 時定数
- 一階線形微分方程式の意味
- RC充放電
- RL電流立上り・減衰
- 一次遅れ

## 固定範囲

系列 `SPEC.md` の Topic 10「指数関数・一階微分方程式入門」だけを制作範囲とする。

扱う:
- `e^x` と `e^{-t/τ}` の意味
- 自然対数を指数関数の逆として必要範囲だけ扱う
- 指数減衰と指数立上り
- 時定数 `τ`
- 一階線形微分方程式が「現在値と変化率の関係」を表すこと
- RC回路の充電・放電
- RL回路の電流立上り・減衰
- RC回路 `τ=RC`
- RL回路 `τ=L/R`
- `t=τ` における `e^{-1}≈0.368`、`1-e^{-1}≈0.632`
- 一次遅れの基本形を、RC/RLの指数応答と同じ数学として読む
- 初期値・最終値・時定数から波形を判定する

三種では高度な微分方程式解法を目的化せず、回路方程式から指数応答が生じる理由を優先する。

このTopicで新規に体系化しない:
- RLC二次過渡・減衰振動・固有角周波数・減衰係数
- ラプラス変換、伝達関数の体系
- PID等の制御理論体系
- Topic 11の一般的な特性曲線読解体系

既習の直流回路計算・テブナン等価回路は、RC時定数を求めるための前提知識として使用するが、本Topicで別体系として展開しない。

## 公式過去問調査

正本は一般財団法人 電気技術者試験センターの公式問題・公式解答とする。

- 公式過去問題一覧: https://www.shiken.or.jp/chief/third/qa/

参照日: 2026-09-16

令和8年度上期から遡って、Topic 10固定範囲だけで直接対応できる問題を優先した。RLC二次過渡を要求する問題、同一問題の再出題、固定範囲外のエネルギー論点が支配的な問題は件数合わせに採用していない。

### 品質ゲート対象

| 過去問 | 要求知識・解法 | Topic 10で必要な数学・回路知識 | 設問型 |
|---|---|---|---|
| R8上 理論 問10 | RL直列回路の時定数、電流立上り、抵抗電圧立上り、コイル電圧減衰を判断する | `τ=L/R`、`i=(E/R)(1-e^{-t/τ})`、`v_R=E(1-e^{-t/τ})`、`v_L=Ee^{-t/τ}`、`e^{-1}` | 正誤判断 |
| R7下 理論 問10 | RL直列回路で抵抗を1Ωから2Ωへ変えたとき、最終電流と立上り速度がどう変わるか波形から選ぶ | 最終値 `V/R`、`τ=L/R`。R増加で最終電流は低下し、時定数は短くなる | 波形選択 |
| R6下 理論 問10 | 初期電荷0のRC回路について、投入直後と十分時間経過後の電流比を求める | コンデンサは `t=0+` で初期電圧を保ち、十分後は直流を遮断する。初期値・最終値の判定 | 初期値・定常値計算 |
| R5下 理論 問10 | 十分充電したRC直列回路の放電について、時定数、減衰速度、`t=τ` の電圧、電流初期値を判断する | `τ=RC`、`v_C=Ee^{-t/τ}`、`i(0+)=-E/R`、`e^{-1}≈0.368` | 正誤判断 |
| R2 理論 問10 | テブナン等価回路を使い、コンデンサから見た等価抵抗から時定数と最終電圧を求める | `τ=R_eq C`、直流定常時のコンデンサ開放、最終値、既習の等価抵抗計算 | 複合数値計算 |

固定対象は5問とする。

## 採用しなかった主な候補

- R7上 理論 問10 / R6上 理論 問10: 抵抗・コイル・コンデンサを同時に含むスイッチング後の波形判定で、RLC二次過渡の挙動が中心となるため、Topic 10の「一階」固定範囲から除外。両年度は同一構成の再出題でもある。
- R3 理論 問10: R7下 理論 問10の再出題元であり、同一問題を2件として数えない。直近のR7下を採用。
- H28 理論 問10: R5下 理論 問10とほぼ同型のRC放電問題であり、直近のR5下を採用。
- R1 理論 問10: RC時定数に加えて抵抗で消費される静電エネルギーまで要求する。時定数部分は関連するが、固定5問を確保できており、エネルギー論点を件数合わせで追加しない。

## 過去問から逆算した必須説明

1. 指数関数 `e^x`、`e^{-x}` の増減と、`e^0=1`、`e^{-1}≈0.368` を説明する。
2. 自然対数 `ln` は指数関数の逆として、到達時刻を逆算するために必要な範囲だけ扱う。
3. 一階微分方程式は、未知量そのものとその一階微分が同じ式に現れる関係として説明する。
4. RC充電では、KVLから `RC dv_C/dt + v_C = E` が得られ、変化率が残り差 `E-v_C` に比例するため指数関数で最終値へ近づくことを示す。
5. RC放電では `RC dv_C/dt + v_C = 0` から `v_C=V_0 e^{-t/(RC)}` となる意味を示す。
6. RC時定数 `τ=RC` の単位が秒になることを示す。
7. RL立上りでは `L di/dt + Ri = E` から `i=(E/R)(1-e^{-tR/L})` となる意味を示す。
8. RLの電流減衰では電源を外した一階回路で `i=I_0 e^{-tR/L}` となることを示す。
9. RL時定数 `τ=L/R` の単位が秒になることを示す。
10. `t=τ` で減衰量は初期値の約36.8%、立上り量は最終変化量の約63.2%になることを、RC/RLで共通化する。
11. コンデンサ電圧は瞬時に飛べず、コイル電流は瞬時に飛べないという初期値判定を、波形選択に使える形で説明する。
12. 直流定常時はコンデンサを開放、理想コイルを短絡として扱う理由を、過渡の始点・終点の判定へ接続する。
13. 複雑なRC回路では、コンデンサから見た等価抵抗 `R_eq` を既習の直流回路計算で求め、`τ=R_eq C` とする。
14. 波形問題では「初期値→最終値→増加/減少→時定数」の順に選択肢を絞る解法手順を示す。
15. 一次遅れは、入力変化に対して出力が `1-e^{-t/τ}` 型で最終値へ近づく現象としてRC/RLと数学的に接続する。ラプラス変換・伝達関数体系へ拡張しない。

## 参考教材・解説サイト確認

参照日: 2026-09-16

- 一般財団法人 電気技術者試験センター「第三種電気主任技術者試験の問題と解答」
  - https://www.shiken.or.jp/chief/third/qa/
  - 年度・期・科目・問番号、問題文、公式解答を正本確認した。
- 電験王3「令和6年度下期試験」
  - https://denken-ou.com/r6-2/
  - R6下理論問10がRC回路の過渡状態・定常状態の電流比を問うことを確認し、過渡現象の出題位置づけを確認した。
- 電気主任技術者のナレッジノート「理論 テーマ別 過去問一覧表」
  - https://denken3s.com/theme-theory/
  - 過渡現象の年度別出題を比較し、RLC複合問題・RC/RL一次問題の切り分けに使用した。
- 電気主任技術者のナレッジノート「令和2年度 理論 問10」
  - https://denken3s.com/r2-r10/
  - テブナン等価回路とRC時定数を組み合わせる出題であることを確認した。
- 電験三種まとめました「R2年 理論 問10」
  - https://yaku-tik.com/denken/r2-r10/
  - `τ=R_eq C`、定常時最終電圧の解法粒度を比較した。
- `e-sysnet.com` も「過渡現象」「RC 時定数」「RL 時定数」で確認したが、今回の固定5問へ直接対応する専用ページは確認できなかったため、根拠資料としては採用していない。

参考サイトの文章・図・例題は転載せず、説明粒度と過去問接続の確認だけに使用する。

## 制作前独立解答・公式解答照合

公式解答を確認する前に、公式問題文から独立に解答を確定した後、電気技術者試験センターの公式解答PDFと照合した。

### R8上 理論 問10

RL直列回路では

`τ=L/R`

`i=(E/R)(1-e^{-t/τ})`

`v_R=E(1-e^{-t/τ})`

`v_L=Ee^{-t/τ}`

である。`t=2τ` では `v_R/E=1-e^{-2}≈0.865`、`t=τ` では `i/(E/R)=1-e^{-1}≈0.632`。一方、`v_L/E=e^{-1}≈0.368` なので「0.632倍」は誤り。

独立解答: `(4)`

公式解答: `(4)` → PASS

### R7下 理論 問10

RL直列回路の最終電流は `V/R`、時定数は `L/R`。`R:1Ω→2Ω` で最終電流は半分、時定数も半分となるため、元波形より速く立ち上がり、約1.5Aへ収束する波形を選ぶ。

独立解答: `(4)`

公式解答: `(4)` → PASS

### R6下 理論 問10

投入直後、初期電荷0のコンデンサは端子電圧0を保つため、上枝は4Ωとして導通する。`4Ω || 12Ω=3Ω` より

`I_0=E/(6+3)=E/9`

十分後はコンデンサ枝が開放となり、

`I=E/(6+12)=E/18`

したがって `I_0/I=2.0`。

独立解答: `(4)`

公式解答: `(4)` → PASS

### R5下 理論 問10

RC放電では `τ=RC`、`v_C=Ee^{-t/τ}`。`t=τ` で `v_C≈0.368E`。抵抗を大きくすれば時定数が大きくなり減衰は緩やかになる。切替直後の電流の大きさは `E/R` で、Cには依存しない。

独立解答: `(5)`

公式解答: `(5)` → PASS

### R2 理論 問10

コンデンサから左を見た等価抵抗は、電圧源を短絡して

`R_eq=3×1/(3+1)=0.75Ω`

`C=1F` より `τ=R_eq C=0.75s`。

十分後はコンデンサ開放で、1Ω抵抗の端子電圧は

`10×1/(3+1)=2.5V`

となる。

独立解答: `(2)`

公式解答: `(2)` → PASS

### 制作前品質ゲート判定

- 固定5問: `5 / 5 PASS`
- 公式解答との不一致: 0件
- 同一再出題の二重採用: 0件
- RLC二次過渡の採用: 0件
- Topic 11先取り: 0件
- 未確認実車値追加: 0件

判定: `PASS / EXAM_ALIGNMENT_COMPLETE`。

# 解説本文

## 1. このテーマで電験は何を問うか

過渡現象では、スイッチを切り替えた直後から十分時間がたつまで、電圧・電流がどのように変わるかを問われる。Topic 10ではRC・RLの一階回路だけを扱う。

本試験で必要なのは、複雑な微分方程式を解く技巧ではなく、次の判断である。

1. `t=0+` の初期値を決める。
2. `t→∞` の最終値を決める。
3. 増加か減少かを決める。
4. 時定数 `τ` を求める。
5. `e^{-t/τ}` を使って途中の値を求める。

この順序を使えば、数値計算だけでなく波形選択・正誤判断にも対応できる。

## 2. 指数関数は「一定の割合で差が減る」変化を表す

自然対数の底 `e` は約 `2.718` である。過渡現象で重要なのは、指数そのものの計算技巧より次の値である。

- `e^0=1`
- `e^{-1}≈0.368`
- `1-e^{-1}≈0.632`
- `t` が大きくなると `e^{-t/τ}` は0へ近づく

減衰する量を

`y(t)=y_0 e^{-t/τ}`

とすると、`t=τ` で

`y(τ)=0.368y_0`

となる。反対に0から最終値 `y∞` へ立ち上がる量は

`y(t)=y∞(1-e^{-t/τ})`

なので、`t=τ` では最終値の約63.2%に達する。

## 3. 自然対数は「何秒後か」を逆算するときに使う

`ln` は指数関数の逆である。

`e^x=a`

なら

`x=ln a`

である。例えば減衰量が初期値の10%になる時刻は

`0.1=e^{-t/τ}`

より

`t=-τ ln 0.1≈2.303τ`

となる。本Topicでは、自然対数はこのような到達時刻の逆算に必要な範囲だけ扱う。

## 4. 一階微分方程式が表しているもの

一階微分方程式では、未知量とその一階微分が同じ式に現れる。RC・RL回路では「現在の値が最終値からどれだけ離れているか」に応じて変化率が決まる。

一定入力後の一次応答は、初期値 `y_0`、最終値 `y∞`、時定数 `τ` を使って

`y(t)=y∞+(y_0-y∞)e^{-t/τ}`

とまとめられる。

この式は、初期値では `t=0` なので `y(0)=y_0`、十分後では指数項が0へ近づくので `y(t)→y∞` となる。RCとRLは物理量こそ異なるが、同じ指数応答として読める。

## 5. RC充電回路

直流電源 `E`、抵抗 `R`、コンデンサ `C` の直列回路を考える。コンデンサ電圧を `v_C`、電流を `i` とする。

コンデンサでは

`i=C dv_C/dt`

であり、KVLから

`E=Ri+v_C`

だから

`RC dv_C/dt+v_C=E`

となる。式を変形すると

`dv_C/dt=(E-v_C)/(RC)`

である。つまり、コンデンサ電圧と最終値 `E` の差が大きいほど速く変化し、差が小さくなるほど変化も遅くなる。その結果、初期電圧0なら
`v_C=E(1-e^{-t/(RC)})`

となる。

電流は

`i=(E/R)e^{-t/(RC)}`

で、投入直後が最大、時間とともに0へ減衰する。

## 6. RC放電回路

初期電圧 `V_0` まで充電したコンデンサを抵抗 `R` へ放電すると、電源がないので

`RC dv_C/dt+v_C=0`

となる。したがって

`v_C=V_0 e^{-t/(RC)}`

で減衰する。

放電方向を充電時の正方向と逆に取れば

`i=-(V_0/R)e^{-t/(RC)}`

となる。切替直後の電流の大きさは `V_0/R` であり、Cを変えても初期電流の大きさは変わらない。一方、Cを大きくすると時定数が大きくなり、減衰は遅くなる。

## 7. RC時定数 `τ=RC`

RC回路では

`τ=RC`

である。単位を確認すると

`Ω·F=(V/A)(C/V)=C/A=s`

なので時定数の単位は秒になる。

時定数が大きいほど変化は遅い。したがってRC回路では、RまたはCを大きくすると立上り・減衰とも遅くなる。

## 8. RL電流立上り

直流電源 `E`、抵抗 `R`、コイル `L` の直列回路では

`v_L=L di/dt`

である。KVLから

`L di/dt+Ri=E`

となる。初期電流0なら

`i=(E/R)(1-e^{-tR/L})`

で、最終電流は

`I∞=E/R`

である。

抵抗電圧は

`v_R=Ri=E(1-e^{-tR/L})`

コイル電圧は

`v_L=E-v_R=Ee^{-tR/L}`

となる。投入直後はコイル電圧がほぼ電源電圧を受け持ち、十分後は `v_L→0` となる。

## 9. RL電流減衰

電源を外し、抵抗とコイルだけで電流が減衰する一階回路では

`L di/dt+Ri=0`

だから

`i=I_0 e^{-tR/L}`

となる。RC放電の電圧と同じ指数減衰である。

## 10. RL時定数 `τ=L/R`

RL回路では

`τ=L/R`

である。インダクタンスの単位 `H=V·s/A` を使うと

`H/Ω=(V·s/A)/(V/A)=s`

となる。

RC回路とはRの効き方が逆である点に注意する。

- RC: `τ=RC` なのでRを大きくすると遅くなる。
- RL: `τ=L/R` なのでRを大きくすると速くなる。

ただしRL立上りでは最終値も `E/R` なので、Rを大きくすると「より速く、より小さい最終電流へ近づく」。波形問題では時定数だけでなく最終値も同時に確認する。

## 11. 初期値の連続性

過渡現象では次の2点を初期値判定に使う。

- コンデンサ電圧 `v_C` は瞬時には変化しない。
- コイル電流 `i_L` は瞬時には変化しない。

コンデンサは `i=C dv_C/dt` なので、有限の電流で電圧を瞬時に飛ばすことはできない。コイルは `v=L di/dt` なので、有限の電圧で電流を瞬時に飛ばすことはできない。

したがって、スイッチ切替直後は「切替前のコンデンサ電圧」「切替前のコイル電流」をそのまま初期値として使う。

## 12. 直流定常時の扱い

十分時間がたった直流定常状態では変化率が0になる。

コンデンサでは

`i=C dv_C/dt=0`

なので電流を流さず、開放として扱える。

理想コイルでは

`v_L=L di/dt=0`

なので電圧降下がなく、短絡として扱える。

「投入直後」と「十分後」を別々の直流回路として整理すると、過渡波形の始点と終点を確実に決められる。

## 13. 複雑なRC回路の時定数

コンデンサが単純な直列抵抗だけにつながっていない場合は、コンデンサから見た等価抵抗 `R_eq` を求めて

`τ=R_eq C`

とする。

このとき、既習のテブナン等価回路と同様に、独立電圧源を0V、すなわち短絡としてコンデンサ端子から見た抵抗を求める。

一方、最終電圧は「十分後にコンデンサを開放」として直流回路を解いて求める。時定数用の回路と最終値用の回路を混同しない。

## 14. 波形選択問題の解法手順

波形を式から最初から描こうとせず、次の順に絞る。

1. 初期値を決める。
2. 最終値を決める。
3. 増加か減少かを決める。
4. `τ=RC` または `τ=L/R` で速さを比較する。
5. 必要なら `t=τ` で36.8%または63.2%を確認する。

特に抵抗値を変えるRL問題では、最終値 `E/R` と時定数 `L/R` の両方が変わるため、片方だけで選ばない。

## 15. 一次遅れとして共通化する

RC充電電圧やRL立上り電流は、0から最終値へ

`y(t)=y∞(1-e^{-t/τ})`

で近づく。このように、入力が変わっても出力が瞬時に最終値へ移らず、時定数をもって遅れて追従する形を一次遅れとして読む。

本TopicではRC・RLと同じ指数応答として理解するところまでとし、ラプラス変換・伝達関数・PID等の制御理論へは拡張しない。

## 16. 本試験での判断フロー

RC/RL過渡問題を見たら、次の順で処理する。

1. CだけかLだけかを確認し、一階回路であることを確認する。
2. スイッチ切替前の定常状態から初期値を求める。
3. 切替後の十分後の回路から最終値を求める。
4. Cなら `τ=R_eq C`、Lなら `τ=L/R` を求める。
5. 立上りか減衰かを決める。
6. `e^{-t/τ}`、必要なら `ln` を使って時刻・値を計算する。
7. 初期値、最終値、単位、増減方向を検算する。

## 17. 頻出ミス

- `t=τ` の減衰値36.8%と立上り値63.2%を逆にする。
- RCとRLでRの増加が時定数へ与える影響を同じだと思う。
- RLで時定数だけを比較し、最終電流 `E/R` の変化を忘れる。
- コンデンサ電圧またはコイル電流が切替直後に飛ぶ波形を選ぶ。
- 十分後のコンデンサを短絡、コイルを開放と取り違える。
- 複雑なRC回路で、時定数の `R_eq` と最終電圧を同じ回路状態から求めてしまう。
- 指数部 `-t/τ` を `-τ/t` と取り違える。

# 3段階例題

## 例題1 基礎: RC放電と時定数

100Vまで充電されたコンデンサ `C=50μF` を `R=20kΩ` で放電する。時定数と1秒後のコンデンサ電圧を求める。

### 解法

まず単位をそろえる。

`R=20×10^3Ω`
`C=50×10^{-6}F`

したがって

`τ=RC=(20×10^3)(50×10^{-6})=1.0s`

放電電圧は

`v_C=100e^{-t/τ}`

だから、`t=1.0s=τ` では

`v_C=100e^{-1}≈36.8V`

となる。

答え: `τ=1.0s`、`v_C(1s)≈36.8V`。

検算: 1時定数後の減衰量は初期値の約36.8%なので整合する。

## 例題2 本試験標準: RL立上りの電流・電圧

直流電源 `E=24V`、抵抗 `R=6Ω`、コイル `L=3H` の直列回路へ `t=0` で電源を接続する。初期電流は0とする。時定数、最終電流、0.5秒後の電流・抵抗電圧・コイル電圧を求める。

### 解法

時定数は

`τ=L/R=3/6=0.5s`

最終電流は

`I∞=E/R=24/6=4A`

0.5秒後は `t=τ` なので

`i=4(1-e^{-1})≈4×0.632=2.53A`

抵抗電圧は

`v_R=Ri=6×2.53≈15.2V`

コイル電圧は

`v_L=E-v_R≈24-15.2=8.83V`

または

`v_L=24e^{-1}≈8.83V`

で求められる。

答え: `τ=0.5s`、`I∞=4A`、`i(0.5s)≈2.53A`、`v_R≈15.2V`、`v_L≈8.83V`。

検算: `v_R+v_L≈24V` でKVLを満たす。

## 例題3 複合・ひっかけ: 等価抵抗と最終値を分けるRC回路

12V電源に `R1=3kΩ` を直列接続し、その先の節点から接地へ `R2=6kΩ` と `C=100μF` が並列につながっている。コンデンサ初期電圧は0Vとする。投入後の時定数、最終コンデンサ電圧、`t=τ` のコンデンサ電圧を求める。

### 解法

時定数を求めるときは電圧源を0V、すなわち短絡する。コンデンサから見ると `R1` と `R2` は並列なので

`R_eq=3kΩ || 6kΩ=2kΩ`

したがって

`τ=R_eq C=(2×10^3)(100×10^{-6})=0.20s`

次に最終値を求める。十分後はコンデンサを開放し、`R1` と `R2` の分圧を使う。

`V∞=12×6/(3+6)=8.0V`

初期値0Vから8Vへの立上りなので

`v_C=8(1-e^{-t/0.20})`

` t=τ=0.20s ` では

`v_C=8(1-e^{-1})≈8×0.632=5.06V`

答え: `τ=0.20s`、`V∞=8.0V`、`v_C(τ)≈5.06V`。

ひっかけ: `τ` を求める回路では電源を短絡し、最終値を求める回路ではコンデンサを開放する。両者を同じ回路状態で計算しない。

# 固定過去問への教材内対応

| 固定過去問 | 教材内で使う節 | 対応内容 |
|---|---|---|
| R8上 理論 問10 | §8、§10、§14、例題2 | `τ=L/R`、RL電流立上り、`v_R`立上り、`v_L`減衰、`t=τ` の36.8%/63.2% |
| R7下 理論 問10 | §10、§14、§16 | R変更時の最終電流 `E/R` と時定数 `L/R` を同時に比較して波形選択 |
| R6下 理論 問10 | §11、§12、§16 | コンデンサ電圧の連続性、投入直後と十分後の回路状態、初期値・最終値判定 |
| R5下 理論 問10 | §6、§7、§11、例題1 | RC放電、`τ=RC`、`e^{-1}`、初期電流、R/C変更時の減衰速度 |
| R2 理論 問10 | §12、§13、例題3 | コンデンサから見た `R_eq`、`τ=R_eq C`、十分後の開放回路から最終電圧を計算 |

固定5問の要求事項は教材内へ `5 / 5` マッピング済み。

# 公式・解法まとめ

- 指数減衰: `y=y_0e^{-t/τ}`
- 指数立上り: `y=y∞(1-e^{-t/τ})`
- 一般形: `y=y∞+(y_0-y∞)e^{-t/τ}`
- `t=τ`: 減衰36.8%、立上り63.2%
- RC時定数: `τ=RC`、複雑な回路では `τ=R_eq C`
- RC充電: `v_C=E(1-e^{-t/(RC)})`
- RC放電: `v_C=V_0e^{-t/(RC)}`
- RL時定数: `τ=L/R`
- RL立上り: `i=(E/R)(1-e^{-tR/L})`
- RL減衰: `i=I_0e^{-tR/L}`
- RL立上り時: `v_R=E(1-e^{-tR/L})`、`v_L=Ee^{-tR/L}`
- コンデンサ電圧は瞬時に変化しない。
- コイル電流は瞬時に変化しない。
- 直流定常時: コンデンサ開放、理想コイル短絡。
- 波形判定: 初期値 → 最終値 → 増減 → 時定数。

## 解説本文品質確認

- 固定必須説明15項目: `15 / 15` 本文へ実装
- 3段階例題: 基礎 / 本試験標準 / 複合・ひっかけ 各1問
- 固定5過去問: `5 / 5` 教材内マッピング
- 数値例の独立再計算: PASS
- RC/RL時定数の次元確認: PASS
- 固定EXAM_ALIGNMENT変更: 0件
- RLC二次過渡・ラプラス変換・伝達関数・PIDの追加: 0件
- Topic 11一般特性曲線体系の先取り: 0件
- 未確認新幹線実値追加: 0件

判定: `PASS / EXPLANATION_SOURCE_COMPLETE`。

## 次工程

Topic 10の最終QAを再判定する。技術本文・固定EXAM_ALIGNMENT・問題/正答・PDF/PPTX・独立再解答結果は変更しない。