# 07 一階常微分方程式

## 状態

制作前 `EXAM_ALIGNMENT`、制作前独立再解答・公式解答照合、解説本文＋3段階例題まで完了。固定した一次5問・22小問は `22 / 22 PASS` で、本文へ全件マッピング済み。解説PDF以降は未実施。

本テーマは `SPEC.md` の固定範囲どおり、以下だけを扱う。

- 変数分離形
- 一階線形微分方程式
- 初期条件
- 同次解・特解の基本
- 指数応答
- 時定数
- RC・RL・一次遅れ
- 代表式 `L di/dt + Ri = V`

Topic 08の二階常微分方程式、Topic 09のラプラス変換、Topic 10の伝達関数・極・零点は先取りしない。

# EXAM_ALIGNMENT

資格: 第二種電気主任技術者

中心科目:
- 一次試験「理論」

論点:
- 回路方程式を一階線形微分方程式として立てる
- 初期条件から積分定数を決める
- 同次解と定常特解を組み合わせて指数応答を得る
- RC回路の時定数 `τ=R_eq C` を求める
- RL回路の時定数 `τ=L/R_eq` を求める
- コンデンサ電圧・電荷、コイル電流の初期値と定常値を区別する
- スイッチ切替前後で初期条件を引き継ぐ
- `y(t)=y∞+(y0-y∞)e^{-t/τ}` の形を回路へ対応付ける

## 選定方針

電気技術者試験センターの第二種一次試験「理論」を直近年度から確認し、Topic 07の固定範囲へ直接接続する過渡現象問題を採用した。

品質ゲート対象は一次5問・22小問とする。

- R8 問6は、`0≤t<t0` の独立な一次応答である (1)〜(2) だけを対象とする。(3)〜(5)はスイッチ切替後にCとLが結合するため、Topic 08以降の範囲として除外する。
- R7 問6、R6 問4、R5 問5、R4 問4は、全小問が一階過渡応答・初期値・定常値・時定数に直接接続するため対象とする。
- 二次試験は直近のR7〜R5「機械・制御」を確認したが、自動制御問題は伝達関数、周波数応答、ラプラス領域の時間応答を中心としており、Topic 09〜10の固定範囲に属する。Topic 07だけで直接対応する記述問題はこの確認範囲では採用しない。件数合わせで先取りしない。

## 公式過去問

| 区分 | 過去問 | 本Topicで対象にする部分 | 要求知識・式 | 設問型 | 制作前独立再解答 |
|---|---|---|---|---|---|
| 一次 理論 | R8 問6 | (1)〜(2) | スイッチ投入直後のRC枝・RL枝の状態、RL電流の指数立上り、初期条件、`τ=L/R` | 穴埋め計算 | (1)ト、(2)ホ: PASS |
| 一次 理論 | R7 問6 | (1)〜(5) | コンデンサ初期電荷、電荷保存、KVL、`i=dq/dt`、`q2` の一階線形微分方程式、定常値 | 穴埋め計算 | (1)リ、(2)ヘ、(3)ル、(4)ヨ、(5)ホ: PASS |
| 一次 理論 | R6 問4 | (1)〜(5) | コンデンサ電圧の初期値・直後値・定常値、過渡項と定常項、Cから見た等価抵抗、`τ=R_eq C` | 穴埋め計算 | (1)ハ、(2)ヌ、(3)ロ、(4)カ、(5)ト: PASS |
| 一次 理論 | R5 問5 | (1)〜(5) | RL回路の一階線形微分方程式、コイル電流の連続性、指数減衰、`τ=L/(R1+R2)`、`vL=-L di/dt` | 穴埋め計算 | (1)ホ、(2)カ、(3)ヌ、(4)ヘ、(5)イ: PASS |
| 一次 理論 | R4 問4 | (1)〜(5) | KCL・KVLから一階線形微分方程式を作る、指数立上り・減衰、スイッチ切替、二つの時定数 | 穴埋め計算 | (1)ワ、(2)カ、(3)イ、(4)ヨ、(5)チ: PASS |

対象小問数: `2 + 5 + 5 + 5 + 5 = 22`

## 過去問ごとの教材内必要説明

### 1. R8 一次 理論 問6 (1)〜(2)

- スイッチ切替前の定常状態から、コンデンサ電圧とコイル電流の初期条件を読むこと。
- 直流定常状態ではコンデンサ電流が0になること。
- RL枝は `L di/dt + Ri = E` となり、`i(0)=0` から `i(t)=E/R(1-e^{-t/τ})`、`τ=L/R` の形になること。
- (3)〜(5)のC-L結合回路は本Topicでは扱わない。

### 2. R7 一次 理論 問6 (1)〜(5)

- 切替前の定常状態から各コンデンサの電荷を `q=CV` で求めること。
- 電源から切り離した後は全電荷保存を初期条件として使うこと。
- `v=q/C`、`i=dq/dt`、KVLを組み合わせて一つの未知量 `q2(t)` の一階線形微分方程式へ整理すること。
- 微分方程式の定常特解を `dq2/dt=0` から確認できること。
- 解を直接暗記せず、初期値・定常値・時定数の三点から指数応答を再構成できること。

### 3. R6 一次 理論 問4 (1)〜(5)

- スイッチ投入前、直後、十分時間後を分けて考えること。
- コンデンサ電圧は瞬時に飛ばないという初期条件を使うこと。
- 応答を定常項と過渡項に分けること。
- 時定数を求めるときは独立電源を零化し、コンデンサ端子から見た等価抵抗 `R_eq` を求めて `τ=R_eq C` とすること。
- 複雑な抵抗網でも単純な `RC` のRをそのまま使わず、端子から見た等価抵抗を使うこと。

### 4. R5 一次 理論 問5 (1)〜(5)

- 切替前の直流定常状態ではコイルを短絡相当として初期電流を求めること。
- コイル電流はスイッチ切替瞬間に不連続変化しないこと。
- 切替後は `L di/dt +(R1+R2)i=0` の一階同次方程式となること。
- 変数分離または一階線形方程式として解き、指数減衰を得ること。
- `τ=L/(R1+R2)` を式から読み、`vL=-L di/dt` まで接続すること。

### 5. R4 一次 理論 問4 (1)〜(5)

- KCL・KVLを使って複数枝の回路を一つの未知電流の一階線形微分方程式へ縮約すること。
- `a i + b di/dt = E` 型を標準形へ直すこと。
- `i(0)=0` と定常値から指数立上りを求めること。
- 十分時間後にスイッチを開いた瞬間の電流を次の初期条件として使い、指数減衰を求めること。
- 同じLでもスイッチ状態により見える等価抵抗が変わり、時定数も変わること。

## SPECから固定する必須説明

### 1. 変数分離形

`dy/dt = f(t)g(y)` を

`dy/g(y)=f(t)dt`

として積分する。RL自然応答 `di/dt=-(R/L)i` を代表例にする。

### 2. 一階線形微分方程式

標準形

`dy/dt + a y = b`

を扱い、定数係数・定数入力では

`y(t)=y∞+(y0-y∞)e^{-at}`

となることを、同次解と定常特解から説明する。

### 3. 初期条件

- コンデンサ電圧は瞬時に不連続変化しない。
- コイル電流は瞬時に不連続変化しない。
- スイッチ切替問題では「切替直前の値＝切替直後の初期値」を明示して使う。

### 4. RC回路

- `C dvC/dt +(1/R_eq)vC = forcing` と同値な一階式へ整理する。
- 時定数は `τ=R_eq C`。
- `R_eq` は過渡項を見るときにC端子から見た等価抵抗であり、必要に応じて独立電圧源を短絡、独立電流源を開放して求める。

### 5. RL回路

- `L di/dt + R_eq i = forcing`。
- 時定数は `τ=L/R_eq`。
- 立上りと自然減衰の両方を扱う。

### 6. 一次遅れ

時間領域の式

`T dy/dt + y = K u`

までを扱い、定数入力に対する指数応答と時定数の意味を説明する。伝達関数 `K/(Ts+1)` はTopic 10へ送る。

## 頻出ミスとして固定する項目

- `RC` と `L/R` を逆にしない。
- 時定数のRに回路図上の一個の抵抗を機械的に入れず、素子端子から見た等価抵抗を使う。
- 切替前の定常値、切替直後、最終値を混同しない。
- コンデンサ電圧・コイル電流の連続性を逆にしない。
- 指数の符号を正にしない。
- `e^{-t/τ}` の係数は `y0-y∞` であり、最終値そのものではない。
- コイル起電力の符号は電圧・電流の向きの定義を確認して決める。

## 参考教材

参照日: 2026-09-15

### 公式

- 電気技術者試験センター 第二種電気主任技術者試験 過去問題
  - https://www.shiken.or.jp/chief/second/qa/
- R8 一次 理論 問6
  - https://www.shiken.or.jp/chief/upload/20260830_ch_second_q01.pdf
  - https://www.shiken.or.jp/chief/upload/20260830_ch_second_a01.pdf
- R7 一次 理論 問6
  - https://www.shiken.or.jp/chief/upload/20250831_ch_second_q01.pdf
  - https://www.shiken.or.jp/chief/upload/20250831_ch_second_a01.pdf
- R6 一次 理論 問4
  - https://www.shiken.or.jp/chief/upload/20240818_ch_second_q01.pdf
  - https://www.shiken.or.jp/chief/upload/20240818_ch_second_a01.pdf
- R5 一次 理論 問5
  - https://www.shiken.or.jp/chief/upload/20230819_ch_second_q01.pdf
  - https://www.shiken.or.jp/chief/upload/20230819_ch_second_a01.pdf
- R4 一次 理論 問4
  - https://www.shiken.or.jp/chief/upload/20220820_ch_second_q01.pdf
  - https://www.shiken.or.jp/chief/upload/20220820_ch_second_a01.pdf

### 電験学習資料

- 基礎からわかる電気技術者の知識と資格「過渡現象」
  - https://e-sysnet.com/過渡現象/
  - RC `τ=CR`、RL `τ=L/R`、直流定常時とスイッチ直後のC・Lの扱い、指数応答の説明粒度を確認。
- 電験王2 R7年度一覧
  - https://denken-ou.com/c2/r7/
  - 一次理論問6が複数コンデンサ回路の過渡現象であること、二次機械・制御問4が自動制御であることを確認。
- 電験王2 R6年度一覧
  - https://denken-ou.com/c2/r6/
  - 一次理論問4がRC過渡現象であること、二次機械・制御問4が伝達関数・時間応答を扱うことを確認。
- 電験王2 R5年度一覧
  - https://denken-ou.com/c2/r5/
  - 一次理論問5がRL過渡現象であること、二次機械・制御問4が伝達関数を扱うことを確認。

## 二次試験の扱い

R8二次試験は2026-09-15時点で未実施。直近のR7〜R5二次「機械・制御」自動制御問題を確認すると、伝達関数・周波数応答・ラプラス領域の時間応答が中心で、Topic 07の時間領域一階常微分方程式だけを直接品質ゲートにできる問題は確認できなかった。

したがって本Topicでは一次5問を固定し、二次問題を件数合わせで追加しない。Topic 09「ラプラス変換」・Topic 10「伝達関数・極・零点」で改めて二次試験対応を行う。

## 制作前独立検証

保存済み正答を計算入力には使わず、問題文とTopic 07固定範囲の式から各小問を再導出し、その結果を電気技術者試験センター公式解答と照合した。

### R8 一次 理論 問6 (1)〜(2)

- (1) `t<0` でCはEまで充電済み。`t=0` でS2を閉じても理想電源が端子電圧Eを保つため `i_C=0` → ト。
- (2) RL枝は `L di_L/dt + Ri_L=E`, `i_L(0)=0`。よって `i_L=(E/R)(1-e^{-Rt/L})` → ホ。

`2 / 2 PASS`。

### R7 一次 理論 問6 (1)〜(5)

- (1) `q1=C1E1=1×9=9 C` → リ。
- (2) `q2=C2E2=2×3=6 C` → ヘ。
- (3) 電源切離し後は `q1+q2=C1E1+C2E2` → ル。
- (4) `q1=C1E1+C2E2-q2` を `q1/C1-q2/C2=R2 dq2/dt` へ代入し、`R2 dq2/dt +(1/C1+1/C2)q2=(C1E1+C2E2)/C1` → ヨ。
- (5) 定常時は `dq2/dt=0` なので共通電圧 `(C1E1+C2E2)/(C1+C2)=15/3=5 V` → ホ。

`5 / 5 PASS`。

### R6 一次 理論 問4 (1)〜(5)

- (1) 開放・定常状態でCに残留電圧を与える源がないため `v_C=0` → ハ。
- (2) 投入直後はCを短絡相当として、電流分割から `i(0)=R1/(R1+R2) I` → ヌ。
- (3) 定常時Cは開放相当なので右枝は `R2+R3` → ロ。
- (4) 定常時の右枝電流は `i(∞)=R1/(R1+R2+R3) I` → カ。
- (5) 独立電流源を開放しC端子から見ると `R_eq=R3||(R1+R2)=R3(R1+R2)/(R1+R2+R3)` → ト。

`5 / 5 PASS`。

### R5 一次 理論 問5 (1)〜(5)

- (1) 切替後の自然応答は `L di/dt +(R1+R2)i=0` → ホ。
- (2) 切替前定常値を継承し `i(0)=V/R1` → カ。
- (3) `i(t)=(V/R1)e^{-(R1+R2)t/L}` → ヌ。
- (4) `τ=L/(R1+R2)` → ヘ。
- (5) `v_L=-L di/dt=((R1+R2)/R1)V e^{-(R1+R2)t/L}` → イ。

`5 / 5 PASS`。

### R4 一次 理論 問4 (1)〜(5)

- (1)(2) `i1=i2+i3`, `Ri2=Ri3+L di3/dt`, `E=Ri1+Ri2` から `E=3R i3+2L di3/dt`。よって (1) ワ、(2) カ。
- (3) 定常値 `i3(∞)=E/(3R)` → イ。
- (4) 立上り時定数 `τ1=2L/(3R)` → ヨ。
- (5) 開放後は `L di3/dt+2R i3=0` なので `τ2=L/(2R)` → チ。

`5 / 5 PASS`。

制作前独立再解答: `22 / 22 PASS`。

教材外知識で選定対象を補完した項目: 0件。

固定範囲外を品質ゲート対象へ追加した項目: 0件。

## 範囲境界

- Topic 08の二階常微分方程式、RLC・二次遅れは扱わない。
- Topic 09のラプラス変換は扱わない。
- Topic 10の伝達関数・極・零点は扱わない。
- R8一次理論問6 (3)〜(5) のC-L結合部分は本Topicの品質ゲート対象にしない。
- 未確認の新幹線実車時定数・回路定数を実値として追加しない。

# 解説本文

## 1. このテーマで電験は何を問うか

一階常微分方程式の問題では、微分方程式そのものを解けるだけでは不十分である。二種一次では、スイッチ切替前の定常状態、切替直後の初期値、十分時間後の最終値を回路から読み、KCL・KVLと素子式から一階方程式を作り、指数応答へ落とすところまで問われる。

本章を終えた時点で、少なくとも次を自力で処理できることを目標とする。

- `dy/dt + ay=b` を同次解と定常特解から解く。
- 初期値 `y0` と最終値 `y∞` から指数応答を再構成する。
- RCでは `τ=R_eq C`、RLでは `τ=L/R_eq` を使い分ける。
- コンデンサ電圧とコイル電流の連続性を初期条件へ使う。
- スイッチ状態ごとに回路を分け、切替直前の値を切替直後へ引き継ぐ。
- 複数抵抗回路で、素子端子から見た `R_eq` を求める。
- 電荷保存、`q=CV`、`i=dq/dt` から一階方程式を立てる。

## 2. 一階常微分方程式の形を見抜く

未知量を `y(t)` とし、定数係数の一階線形方程式を

`A dy/dt + B y = C`

とする。`A≠0` なら

`dy/dt +(B/A)y=C/A`

と標準形へ直せる。

`A,B,C` が定数で `B/A>0` のとき、応答は一つの指数項で最終値へ近づく。ここで

`τ=A/B`

と置けば、指数部は `e^{-t/τ}` になる。電験では回路方程式を作った後、微分項の係数と未知量の係数から時定数を読み取れる形へ整理することが重要である。

## 3. 変数分離形: 自然応答を直接解く

変数分離形

`dy/dt=f(t)g(y)`

は、`g(y)≠0` の範囲で

`dy/g(y)=f(t)dt`

として両辺を積分する。

RL自然応答

`L di/dt+Ri=0`

なら

`di/dt=-(R/L)i`

`di/i=-(R/L)dt`

より

`ln|i|=-(R/L)t+C`

したがって

`i=K e^{-Rt/L}`

となる。初期値 `i(0)=I0` を代入すれば `K=I0` なので

`i(t)=I0 e^{-t/τ}`

`τ=L/R`

を得る。自然応答では外部から一定入力を与え続けないため、最終値は0である。

## 4. 一階線形方程式: 同次解＋定常特解

標準形

`dy/dt+ay=b`

を考える。まず右辺を0にした同次方程式

`dy/dt+ay=0`

の解は

`y_h=C e^{-at}`

である。

次に定数特解 `y_p` を仮定すると `dy_p/dt=0` だから

`a y_p=b`

より

`y_p=b/a`

となる。したがって一般解は

`y(t)=b/a+C e^{-at}`

である。十分時間が経過して指数項が0へ近づくなら

`y∞=b/a`

と読める。

## 5. 初期値・最終値・時定数の三点で解を作る

`t=0` の値を `y0` とすると

`y0=y∞+C`

なので

`C=y0-y∞`

である。よって一階応答の基本形は

`y(t)=y∞+(y0-y∞)e^{-t/τ}`

となる。

この形では、微分方程式を毎回最初から積分しなくても

1. 初期値 `y0`
2. 最終値 `y∞`
3. 時定数 `τ`

の三つを正しく求めれば応答を再構成できる。`t=τ` では過渡項が `e^{-1}` 倍になり、立上りなら最終変化量の約63.2 %まで進む。

ただし、初期値・最終値・時定数は回路から求めなければならない。公式の形だけ暗記しても、スイッチ回路では解けない。

## 6. スイッチ切替と初期条件

理想コンデンサでは

`i_C=C dv_C/dt`

である。有限の電流しか流れない回路で `v_C` が瞬時に有限量だけ跳ぶと `dv_C/dt` が無限大になるため、通常の切替問題では

`v_C(0+)=v_C(0-)`

として扱う。

理想コイルでは

`v_L=L di_L/dt`

なので、有限の電圧しか加わらない回路では

`i_L(0+)=i_L(0-)`

となる。

直流で十分時間が経過した定常状態では、理想コンデンサは電流0の開放相当、理想コイルは電圧0の短絡相当として初期値・最終値を求める。

スイッチ問題は次の三時点を分ける。

- `0-`: 切替直前。長時間定常ならCを開放、Lを短絡として値を求める。
- `0+`: 切替直後。`v_C` または `i_L` の連続性で初期値を引き継ぐ。
- `∞`: 切替後に十分時間が経過した状態。新しいスイッチ状態で再び直流定常回路として求める。

## 7. RC回路: `τ=R_eq C`

コンデンサ端子から見た切替後回路を、最終電圧 `V∞` と等価抵抗 `R_eq` で表すと

`R_eq C dv_C/dt+v_C=V∞`

となる。したがって

`τ=R_eq C`

であり、初期値 `V0` に対する電圧は

`v_C(t)=V∞+(V0-V∞)e^{-t/(R_eq C)}`

である。

時定数を求めるときの `R_eq` は、回路図上の一個の抵抗を機械的に選ぶのではない。切替後の接続状態を固定し、独立電圧源を短絡、独立電流源を開放したうえで、コンデンサ端子から見た等価抵抗を求める。

直流定常時のCは開放相当だが、時定数を求める操作では「Cを開放して終わり」ではない。Cを外した端子から周囲の抵抗網を見て `R_eq` を求める。

## 8. RL回路: `τ=L/R_eq`

切替後回路を

`L di/dt+R_eq i=E_eq`

と書けるとする。定常値は `di/dt=0` から

`i∞=E_eq/R_eq`

であり、時定数は

`τ=L/R_eq`

である。したがって

`i(t)=i∞+(i0-i∞)e^{-t/τ}`

となる。

電源投入で `i0=0` なら

`i(t)=i∞(1-e^{-t/τ})`

となり、自然減衰で `E_eq=0` なら

`i(t)=i0 e^{-t/τ}`

となる。

例えば切替後にコイルから見た抵抗が `R1+R2` なら

`L di/dt+(R1+R2)i=0`

`τ=L/(R1+R2)`

である。同じLでも、スイッチ状態が変われば `R_eq` が変わるため時定数も変わる。

コイル電圧は、電流と電圧の基準方向を先に決めてから

`v_L=L di/dt`

を使う。問題側の電圧矢印が受動符号規約と逆なら式の符号も反転するため、`-L di/dt` を機械的に暗記しない。

## 9. 複数枝回路を一つの未知量へ縮約する

R4型の問題では、KCL・KVLを使って複数の枝電流を一つの未知量へ整理する。例えば整理後に

`E=a i+b di/dt`

となったら

`di/dt+(a/b)i=E/b`

と標準形へ直す。

このとき

`i∞=E/a`

`τ=b/a`

なので

`i(t)=E/a+(i0-E/a)e^{-at/b}`

と書ける。係数比較だけで時定数を出す前に、微分項の係数と未知量の係数の次元から `τ` が秒になるか確認する。

スイッチを再度切り替える場合は、一つ目の区間の最終時刻の値を二つ目の区間の初期値として使い、二つ目の回路方程式・時定数を改めて求める。

## 10. コンデンサの電荷保存から一階方程式を作る

電源から切り離された複数コンデンサを抵抗経由で接続する問題では、外部へ電荷が出入りしない部分について全電荷保存を使える。

二つのコンデンサについて

`q1+q2=Q0`

なら

`q1=Q0-q2`

と一つの未知量へ減らせる。さらに

`v1=q1/C1`

`v2=q2/C2`

`i=dq2/dt`

を使い、抵抗Rを通じて `v1-v2=Ri` となる向きを選べば

`R dq2/dt +(1/C1+1/C2)q2=Q0/C1`

という一階線形微分方程式になる。

定常時は `dq2/dt=0` なので最終電荷を求められる。初期電荷は切替直前の `q=CV` から求め、基本形

`q2(t)=q2∞+(q2(0)-q2∞)e^{-t/τ}`

へ接続する。

電荷保存は、対象部分が電源等から切り離されていて外部との電荷授受がない条件で使う。回路条件を確認せず常に `q1+q2=一定` としてはいけない。

## 11. 一次遅れを時間領域で読む

SPECで扱う一次遅れは時間領域の

`T dy/dt+y=Ku`

までとする。入力が切替後一定値 `u0` なら

`dy/dt+(1/T)y=(K/T)u0`

なので

`y∞=K u0`

`τ=T`

となり

`y(t)=K u0+(y0-Ku0)e^{-t/T}`

である。

ここで `T` は応答の速さを決める時定数であり、`K` は定常値と入力の比を決める。本Topicではこの時間応答までとし、伝達関数表現には進まない。

## 12. 本試験での解法アルゴリズム

1. スイッチ切替前の状態が長時間定常か確認する。
2. `0-` でCを開放、Lを短絡として `v_C(0-)` または `i_L(0-)` を求める。
3. 連続性から `v_C(0+)` または `i_L(0+)` を初期値にする。
4. 切替後回路のKCL・KVLと `i_C=C dv/dt`、`v_L=L di/dt`、`q=CV`、`i=dq/dt` から一階方程式を作る。
5. 未知量一つの `A dy/dt+B y=C` 型へ整理する。
6. 最終値を `dy/dt=0` または切替後の直流定常回路から求める。
7. RCなら `τ=R_eq C`、RLなら `τ=L/R_eq`。一般形なら `τ=A/B` と読む。
8. `y=y∞+(y0-y∞)e^{-t/τ}` へ代入する。
9. `t=0` と `t→∞` を代入して初期値・最終値へ戻ることを検算する。
10. 単位、指数の符号、電圧・電流の基準方向を確認する。

## 13. 新幹線への接続

本章では未確認の実車回路定数を使わない。新幹線の電気回路の一部分を教育用のRLまたはRC一次モデルへ縮約したとき、スイッチ操作や入力変化の後に電流・電圧が瞬時に最終値へ移らず、時定数を持つ指数応答になる数学を理解するために使う。

ただし、実車の主回路・制御系全体を一階遅れと断定しない。ここで扱うのは一階常微分方程式で表せる局所的な教育用モデルであり、二階系・ラプラス変換・伝達関数は後続Topicへ送る。

## 14. 頻出ミス

- RCの時定数を `L/R`、RLの時定数を `RC` とする。
- `R_eq` の代わりに回路図上の目立つ一個の抵抗を使う。
- `0-`、`0+`、`∞` を混同する。
- コンデンサ電圧とコイル電流の連続性を逆にする。
- Cを直流定常で短絡、Lを開放としてしまう。
- `y=y∞+(y0-y∞)e^{-t/τ}` の係数を `y∞` としてしまう。
- 安定な自然応答で指数を `e^{+t/τ}` とする。
- スイッチを切り替えた後も、切替前と同じ `R_eq`、時定数を使う。
- 電荷保存を、電源と接続されたままの部分へ無条件に使う。
- コイル電圧の符号を、電流・電圧の基準方向を見ずに決める。

## 15. 固定EXAM_ALIGNMENTの教材内対応

| 過去問 | 対象小問 | 教材内対応 |
|---|---:|---|
| R8 一次 理論 問6 (1)〜(2) | 2 | §5、§6、§8、§12、例題1 |
| R7 一次 理論 問6 (1)〜(5) | 5 | §4、§5、§6、§10、§12、例題3 |
| R6 一次 理論 問4 (1)〜(5) | 5 | §5、§6、§7、§12、例題2 |
| R5 一次 理論 問5 (1)〜(5) | 5 | §3、§5、§6、§8、§12 |
| R4 一次 理論 問4 (1)〜(5) | 5 | §2、§4、§5、§6、§8、§9、§12 |

固定一次5問・22小問は本文へ全件接続済み。教材外知識補完0件、固定範囲外追加0件。

# 3段階例題

## 例題1 基礎: RL回路の立上り

直流電源 `E=100 V`、抵抗 `R=20 Ω`、インダクタンス `L=4 H` の直列RL回路がある。`t=0` で電源を投入し、投入前のコイル電流は0とする。`i(t)` と `t=0.40 s` の電流を求めよ。

### 解法

KVLより

`L di/dt+Ri=E`

すなわち

`4 di/dt+20i=100`

である。

初期値は

`i0=0 A`

最終値は直流定常状態から

`i∞=E/R=100/20=5 A`

時定数は

`τ=L/R=4/20=0.20 s`

である。したがって

`i(t)=5+(0-5)e^{-t/0.20}`

`=5(1-e^{-5t}) A`

となる。

`t=0.40 s=2τ` では

`i(0.40)=5(1-e^{-2})≈4.32 A`

である。

検算すると `i(0)=0 A`、`i(∞)=5 A` となり、電流は最終値へ単調に立ち上がる。

## 例題2 本試験標準: 抵抗網からRC時定数を求める

24 V電源から `R1=6 kΩ` を介して節点Aへ接続し、節点Aから接地へ `R2=3 kΩ` と `C=100 μF` が接続されている。コンデンサは初め無充電で、`t=0` にこの回路へ接続される。`v_C(t)` と `t=0.20 s` の電圧を求めよ。

### 解法

初期値はコンデンサ電圧の連続性から

`V0=0 V`

である。

十分時間が経つとCは開放相当なので、節点Aの最終電圧は分圧から

`V∞=24×3/(6+3)=8 V`

となる。

時定数を求めるときは独立電圧源を短絡する。このときC端子から見える抵抗は

`R_eq=R1||R2`

`=6 kΩ×3 kΩ/(6 kΩ+3 kΩ)`

`=2 kΩ`

である。

したがって

`τ=R_eq C`

`=2000×100×10^{-6}`

`=0.20 s`

となる。

よって

`v_C(t)=8+(0-8)e^{-t/0.20}`

`=8(1-e^{-5t}) V`

である。

`t=0.20 s=τ` では

`v_C(0.20)=8(1-e^{-1})≈5.06 V`

となる。

回路図上の `R1=6 kΩ` だけを使って `τ=R1C` としないことが要点である。

## 例題3 複合・ひっかけ: 電荷保存から一階方程式を作る

`C1=1 F` を `9 V`、`C2=2 F` を `3 V` に同極性で充電してある。電源を切り離した後、二つのコンデンサを `R=2 Ω` を介して接続する。`q2(t)` と `v2(t)` を求めよ。電流の正方向はC1からC2へ流れてC2の正極側電荷 `q2` が増える向きとする。

### 解法

切替直前の電荷は

`q1(0)=C1V1=1×9=9 C`

`q2(0)=C2V2=2×3=6 C`

である。

電源から切り離されているので全電荷は保存され

`q1+q2=15 C`

より

`q1=15-q2`

となる。

また

`v1=q1/C1=15-q2`

`v2=q2/C2=q2/2`

`i=dq2/dt`

である。抵抗について

`v1-v2=Ri`

だから

`15-q2-q2/2=2 dq2/dt`

すなわち

`2 dq2/dt+1.5q2=15`

`dq2/dt+0.75q2=7.5`

を得る。

定常値は `dq2/dt=0` から

`q2∞=7.5/0.75=10 C`

時定数は

`τ=1/0.75=4/3 s`

である。

したがって

`q2(t)=10+(6-10)e^{-0.75t}`

`=10-4e^{-0.75t} C`

よって

`v2(t)=q2/C2`

`=5-2e^{-0.75t} V`

となる。

`t=0` では `v2=3 V`、`t→∞` では `v2=5 V` となる。最終値5 Vは

`(C1V1+C2V2)/(C1+C2)=15/3=5 V`

とも確認できる。

この例では「電荷保存を初期条件へ使う」「一つの未知電荷へ縮約する」「定常値と時定数から指数応答を作る」の三段階が要点である。

## 次工程

解説本文＋3段階例題は完了。次は解説PDFを作成し、固定一次5問・22小問との対応、3段階例題、頻出ミス、範囲境界を収録して全ページ表示QAを行う。