# Topic 01 完成後QA

実施日: 2026-09-13
対象: `01 新幹線の電気はどこから来る？`
判定: `PASS`

## 完成後独立再解答

解説本文・解説PDF・練習PDF・解説画像PowerPointの完成後、`EXAM_ALIGNMENT` で選定した5問を教材の既定範囲だけで再度解答し、その後に電気技術者試験センター公式解答と照合した。

| 過去問 | 独立再解答 | 教材だけで組み立てた根拠 | 公式正答 | 判定 |
|---|---:|---|---:|---|
| R7上 電力 問13 | (2) 1.3 | `P_loss=3I²R`。線路条件と損失一定なので `I` 一定。端子電圧も一定のため `P=√3VIcosφ` より `W2/W1=0.91/0.70=1.30` | (2) | PASS |
| R6下 電力 問12 | (2) | `I=P/(√3Vr cosθ)`、`P_L=3I²R=RP²/(Vr cosθ)²`。したがって `P_L/P=RP/(Vr cosθ)²` | (2) | PASS |
| R6上 電力 問11 | (2) | 同一材料・線間電圧・送電電力・距離・力率・損失なら三相3線式の必要導体量は単相2線式の `3/4`。したがって「同等」が誤り | (2) | PASS |
| R4上 電力 問8 | (5) 111 kW | `I=2000/(√3×20×0.9)=64.15 A`、`P_loss=3×64.15²×9≈111 kW` | (5) | PASS |
| R1 電力 問7 | (3) | 変電所の役割・用途分類から、分路リアクトル／電圧／電力潮流／周波数変換所／交直変換所を選ぶ | (3) | PASS |

結果: `5 / 5 PASS`。

教材外知識の補完: `0件`。

## 品質ゲート確認

- 過去問マッピング: PASS
- 必要公式の選択と成立条件: PASS
- 解法途中式の再現: PASS
- 本試験標準例題: PASS
- 練習問題の本試験形式・難易度接続: PASS
- Topic 01の既定範囲外への仕様追加: なし
- 計算再確認: PASS
- 解説PDF・練習PDF・PowerPointの表示確認: 完了済み

最終判定: `completed`。
