# 06 275,000Vをどうやって25,000Vにする？

## 状態
`explanation_source_complete`。制作前EXAM_ALIGNMENTで固定した公式過去問5問・SPEC固定範囲から逆算し、解説本文＋3段階例題を完成した。固定5過去問の要求事項を本文へ全件マッピングし、GIS、調相設備、短絡計算、三相→単相変換方式など固定範囲外の論点は追加していない。次は解説PDFを作成し、全ページ表示QAを行う。

## SPEC固定範囲
`SPEC.md` のTopic 06から範囲を追加しない。

### 主題
新幹線変電所を扱う。

### 扱う内容
- 変電所
- 変圧器
- 母線
- 遮断器
- 断路器
- 計器用変成器
- 避雷器
- 保護リレー
- 受電電圧
- き電電圧

基本構成は次の範囲に固定する。

```text
電力系統
↓
特別高圧受電
↓
新幹線変電所
↓
き電用変圧器
↓
交流25kV
```

題名の275kV→25kVは本テーマの導入として扱う。公開一次資料で確認していない個別変電所の受電電圧・機器定格を実設備共通値として一般化しない。

## EXAM_ALIGNMENT
資格: 第三種電気主任技術者
科目: 電力
論点: 変電所、変圧器、母線、遮断器、断路器、計器用変成器、避雷器、保護リレー、受電電圧、き電電圧

### 選定方針
直近年度から公式過去問を確認し、Topic 06の固定範囲だけで完答できる問題を優先した。GIS、調相設備、短絡電流計算、%インピーダンス、配電線保護方式など、後続Topicまたは固定範囲外の論点を件数合わせで採用しない。

品質ゲート対象は次の5問とする。

| 過去問 | 要求知識 | 使用式・判断 | 設問型 | 制作前独立解答 |
|---|---|---|---|---|
| R7下 電力 問6 | 避雷器、ZnO素子、非線形抵抗、続流、ギャップレス | 過電圧の波高値が一定値を超えると放電し、ZnOの非線形特性で過電圧電流を大地へ流し、放電後の続流を抑える | 五肢択一穴埋め | `(1)` PASS |
| R6下 電力 問7 | 計器用変成器、変流器CTの取扱い | CT二次は低インピーダンス負荷、一次通電中に二次を開放しない。開放すると高電圧・鉄損増大のおそれ。一次端子は被測定線路へ直列 | 五肢択一穴埋め | `(4)` PASS |
| R4上 電力 問7 | 過電流継電器の限時特性 | 曲線から反限時、反限時定限時、定限時、瞬時を識別する | 五肢択一図読取 | `(1)` PASS |
| R3 電力 問8 | 断路器と遮断器の役割差、操作順、インターロック | 断路器は消弧装置を持たず負荷電流を遮断しない。回路切離し前に遮断器で電流を切る | 五肢択一正誤 | `(4)` PASS |
| R2 電力 問7 | 真空遮断器VCBの特徴 | 高真空の絶縁耐力で消弧、小形軽量・多頻度動作、開閉サージ対策、動作騒音の特徴を判定 | 五肢択一正誤 | `(5)` PASS |

制作前独立検証: `5 / 5 PASS`。

### 制作前独立検証メモ
- R7下 問6: 「波高値 / ZnO / 非線形 / 続流 / ギャップレス」と判断し `(1)`。
- R6下 問7: CT二次は低インピーダンス、開放禁止、開放時は高電圧と鉄損増大、一次は直列接続なので `(4)`。
- R4上 問7: 電流倍数増加で動作時間が低下する2曲線、一定時間曲線、ほぼ瞬時曲線を順に識別して `(1)`。
- R3 問8: 断路器に地絡電流の遮断能力を持たせる記述を誤りと判定して `(4)`。
- R2 問7: 真空遮断器は空気遮断器より動作騒音が大きい、という記述を誤りと判定して `(5)`。

いずれも問題文から先に判断し、公式解答で照合した。

### 公式正本
- 過去問一覧: https://www.shiken.or.jp/chief/third/qa/
- R7下 電力問題: https://www.shiken.or.jp/chief/upload/20260322_ch_third_q02.pdf
- R7下 公式解答: https://www.shiken.or.jp/chief/upload/20260322_ch_third_a01.pdf
- R6下 電力問題: https://www.shiken.or.jp/chief/upload/20250323_ch_third_q02.pdf
- R6下 公式解答: https://www.shiken.or.jp/chief/upload/20250323_ch_third_a01.pdf
- R4上 電力問題: https://www.shiken.or.jp/chief/upload/20220821_ch_third_q02.pdf
- R4上 公式解答: https://www.shiken.or.jp/chief/upload/20220821_ch_third_a01.pdf
- R3 電力問題: https://www.shiken.or.jp/chief/upload/20210822_ch_third_q02.pdf
- R3 公式解答: https://www.shiken.or.jp/chief/upload/20210822_ch_third_a01.pdf
- R2 電力問題: https://www.shiken.or.jp/chief/upload/20200913_ch_third_q02.pdf
- R2 公式解答: https://www.shiken.or.jp/chief/upload/20200913_ch_third_a01.pdf

参照日: 2026-09-14

### 参考教材
説明粒度・論点分解・解き方だけを参照し、文章・図・例題は複製しない。正答・出題内容は公式問題・公式解答を優先する。

- e-sysnet「変電所の断路器と遮断器」
  - https://e-sysnet.com/switch/
  - 変電所の主要設備、断路器と遮断器の役割差を確認。
- e-sysnet「保護継電器の種類」
  - https://e-sysnet.com/protection_relays/
  - 過電流継電器の限時特性、計器用変成器との接続を確認。
- e-sysnet「変電所の変圧器」
  - https://e-sysnet.com/transformer/
  - 変電所主変圧器の原理・構造の説明粒度を確認。
- e-sysnet「変電所に設置されている避雷器の仕組み」
  - https://e-sysnet.com/arrester/
  - 避雷器の役割と特性要素の説明粒度を確認。
- 電験王「電力」科目別問題一覧
  - https://denken-ou.com/denryoku/
  - 変電分野の直近出題を確認し、固定範囲外問題を除外。
- 電験王 R7下 電力 問6
  - https://denken-ou.com/denryokur7-2-6/
- 電験王 R6下 電力 問7
  - https://denken-ou.com/denryokur6-2-7/
- 電験王 R2 電力 問7
  - https://denken-ou.com/denryokur2-7/
- 電験三種まとめました R4上 電力 問7
  - https://yaku-tik.com/denken/r4f-d07/
- 電験三種まとめました R2 電力 問7
  - https://yaku-tik.com/denken/r2-d07/

参照日: 2026-09-14

## 過去問から逆算した教材必須事項

### 1. 変電所の役割と電力の流れ
- 受電、変圧、開閉、計測、保護を一つの流れとして示す。
- `電力系統 → 特別高圧受電 → 新幹線変電所 → き電用変圧器 → 交流25kV` の各段階で何をしているかを区別する。
- 受電電圧とき電電圧を混同しない。

### 2. 変圧器
- 変圧器が交流電圧を変成する原理を説明する。
- 巻数比と電圧比 `V1/V2 = N1/N2`、理想変圧器での電流比の逆関係、容量の考え方を扱う。
- 本テーマでは変圧器の「電圧を変える役割」を主に扱い、三相→単相の結線・相変換はTopic 07へ送る。

### 3. 母線
- 母線が受電・変圧・き電側の複数回路を接続・分岐する共通導体であることを、変電所の単線結線の読み方と結び付ける。
- 母線固有の保護方式や短絡容量計算へは広げない。

### 4. 遮断器
- 通常の開閉に加え、事故電流を遮断して故障区間を切り離す機器であることを説明する。
- 真空遮断器の基本特性をR2問7まで解ける粒度で扱う。
- 詳細な短絡電流計算・遮断容量計算はTopic 11へ送る。

### 5. 断路器
- 無負荷状態で回路を機械的に切り離し、点検・修理時の安全な絶縁区間を作る役割を説明する。
- 遮断器との操作順とインターロックを説明する。
- 「断路器は負荷電流を切る機器ではない」を誤答防止事項として明示する。

### 6. 計器用変成器
- VTとCTの目的を区別する。
- CT二次の低インピーダンス、開放禁止、一次直列接続を説明する。
- VT二次短絡禁止との対比を示し、CT/VTの取り違えを防ぐ。

### 7. 避雷器
- 雷・開閉サージなどの過電圧から変電所機器の絶縁を保護する役割を説明する。
- ZnO特性要素、非線形抵抗、続流、ギャップレスの関係を説明する。

### 8. 保護リレー
- 計器用変成器で検出した電圧・電流等から異常を判定し、遮断器へ動作指令を出す基本関係を説明する。
- 過電流継電器の反限時、反限時定限時、定限時、瞬時のグラフを識別できるようにする。
- 配電線の詳細な保護協調・再閉路方式へは広げない。

### 9. 新幹線への接続
- 題名の275kVと交流25kVを、受電側とき電側の電圧として区別して図示する。
- 個別の新幹線変電所について未確認の受電電圧、変圧器容量、遮断器定格等を実値として追加しない。
- 三相→単相変換の結線・相変換方式はTopic 07の固定範囲として残す。

## 解説本文

### 1. このテーマで電験は何を問うか
電験三種「電力」の変電所分野では、変電所の機器名を暗記するだけでなく、「何を変える機器か」「何を測る機器か」「何が事故電流を切るのか」「どの機器が保護判断をするのか」を区別できることが重要である。

このテーマでは、次の5系統を判定できるようにする。

1. 変圧器: 交流電圧を変える。
2. 母線: 複数回路を共通導体で接続・分岐する。
3. 遮断器・断路器: 電流遮断と機械的切離しを区別する。
4. VT・CT・保護リレー: 電圧・電流を安全な大きさへ変換して異常を検出する。
5. 避雷器: 雷・開閉サージなどの過電圧から絶縁を保護する。

新幹線への接続では、275kVを「受電側の例」、交流25kVを「き電側」として区別する。275kVから25kVへ至る途中の三相→単相変換方式はTopic 07で扱うため、本テーマでは変圧・開閉・計測・保護に限定する。

### 2. 変電所の仕事を一つの流れで見る
変電所の機能は、受電・変圧・開閉・計測・保護に分けると整理しやすい。

```text
電力系統
  ↓ 受電
受電側母線
  ↓ 開閉・保護
変圧器
  ↓ 変圧
き電側母線
  ↓ 開閉・計測・保護
交流25kV側
```

「変電所＝電圧を下げる場所」だけでは不十分である。変圧器の前後に母線、遮断器、断路器、計器用変成器、保護リレー、避雷器が配置され、通常運転と事故時の双方で電力の通り道を管理する。

受電電圧は電力系統から変電所が受け取る側の電圧、き電電圧は鉄道側へ送り出す側の電圧である。題名の275kVと25kVを同じ場所の電圧だと考えない。

### 3. 変圧器: 巻数比で交流電圧を変える
交流を一次巻線へ加えると、鉄心の磁束が時間変化し、その磁束変化が二次巻線に誘導起電力を生じさせる。同じ磁束を鎖交する理想変圧器では、電圧比は巻数比に等しい。

`V1 / V2 = N1 / N2`

- `V1`: 一次電圧 [V]
- `V2`: 二次電圧 [V]
- `N1`: 一次巻数
- `N2`: 二次巻数

したがって、降圧では `N1 > N2`、昇圧では `N1 < N2` になる。

理想変圧器では損失を無視するので入力と出力の皮相電力が等しいとみなせる。

`V1 I1 ≈ V2 I2`

よって電流比は電圧比と逆になる。

`I1 / I2 = N2 / N1`

この式は理想化した一つの巻線対の関係を理解するために使う。本テーマでは275kV系統から交流25kVき電へ至る「電圧を変える役割」を扱い、実際の三相→単相結線方式は扱わない。

解法手順は、(1) 一次・二次を決める、(2) 電圧比と巻数比を対応させる、(3) 降圧か昇圧かで大小関係を検算する、の順で行う。

### 4. 母線: 複数回路の共通接続点
母線は、変電所内で複数の受電回路、変圧器回路、き電回路などを接続・分岐する共通導体である。単線結線図では、太い一本の線へ複数機器が接続されている形で表されることが多い。

母線そのものが電圧を変えるわけでも、異常を判定するわけでもない。試験では「接続・分岐の共通点」という役割を他機器と混同しないことが重要である。

### 5. 遮断器と断路器を混同しない
遮断器は、通常の負荷電流の開閉に加え、保護リレーから動作指令を受けて事故電流を遮断し、故障区間を系統から切り離す機器である。

断路器は、原則として電流を遮断した後の無負荷状態で回路を機械的に切り離し、点検・修理に必要な絶縁区間を作る。断路器は負荷電流を切るための機器ではない。

停止して切り離すときの基本順序は次である。

`遮断器を開く → 電流が切れたことを前提に断路器を開く`

復旧時は逆に、断路器を閉じて回路を構成してから遮断器を閉じる。誤操作で断路器に負荷電流を遮断させないよう、遮断器と断路器の操作にはインターロックを設ける。

#### 真空遮断器 VCB
真空遮断器は、接点を高真空中に置き、アークを消弧して電流を遮断する。電験三種で押さえる特徴は次である。

- 高真空の高い絶縁耐力を利用する。
- 小形・軽量で、多頻度動作に適する。
- 圧縮空気を吹き付けて消弧する方式ではないため、空気遮断器に比べ動作騒音は小さい。
- 電流裁断などに伴う開閉サージが問題になる場合があり、必要に応じて対策する。

「真空遮断器は騒音が大きい」「断路器でも事故電流を遮断できる」は典型的な誤りである。

### 6. 計器用変成器: VTとCT
高電圧・大電流をそのまま計器や保護リレーへ入れることはできない。計器用変成器は、測定・保護に使える大きさへ電圧・電流を変換し、一次系統と計測回路を分離する。

#### VT: 計器用変圧器
VTは電圧を変成する。一次側を被測定回路へ並列に接続し、二次側を計器・リレーへ接続する。変圧器と同様に電圧比で考える。

VT二次側は短絡してはいけない。低インピーダンスで短絡すると大電流が流れる危険がある。

#### CT: 変流器
CTは大電流を測定・保護用の小電流へ変成する。一次側は被測定線路へ直列に接続する。理想的な電流比は巻数比の逆関係で表せる。

`I1 / I2 = N2 / N1`

CTの二次側は通常、電流計やリレーなどの低インピーダンス負荷につながる。一次通電中に二次回路を開放すると、二次電流が流れなくなって磁束が大きくなり、二次側に危険な高電圧が生じ、鉄心の鉄損・発熱増大を招くおそれがある。このためCT二次は開放禁止である。

試験では次の対比を固定する。

- VT: 一次は並列、二次短絡禁止。
- CT: 一次は直列、二次開放禁止。

### 7. 避雷器: 過電圧を大地へ逃がす
避雷器は、雷サージや開閉サージなどの過電圧から変圧器などの絶縁を保護する。通常電圧ではほとんど電流を流さず、過電圧時には電流を大地へ流して機器端子の電圧上昇を抑える。

現在の代表的な酸化亜鉛形避雷器では、ZnO特性要素の強い非線形電圧電流特性を利用する。通常電圧では高抵抗、過電圧時には低抵抗となるため、サージ電流を放流できる。過電圧が消滅すると再び高抵抗となり、商用周波数の続流を抑制する。そのため直列ギャップを必要としないギャップレス構造が成立する。

覚える語を分離しない。

`ZnO → 非線形抵抗 → 過電圧時に放流 → 過電圧消滅後は高抵抗 → 続流を抑制 → ギャップレス`

### 8. 保護リレー: 異常を判断し、遮断器へ指令する
事故を検出して最終的に電流を切るまでの役割分担は次の通りである。

`CT・VTで検出 → 保護リレーで異常判定 → 遮断器へ開放指令 → 故障区間を切離し`

保護リレー自身が主回路の事故電流を直接遮断するわけではない。遮断するのは遮断器である。

#### 過電流継電器の限時特性
横軸を電流または動作電流倍数、縦軸を動作時間とすると、次を識別する。

- 反限時: 電流が大きいほど動作時間が短くなる。
- 反限時定限時: 小〜中電流域では反限時だが、大電流域では動作時間が一定値へ近づく。
- 定限時: 整定値を超えると、電流の大小にかかわらずほぼ一定の設定時間で動作する。
- 瞬時: 意図的な時間遅れをほとんど設けず、整定値を超えると速やかに動作する。

グラフ問題では、まず「電流増加で時間が下がるか」「大電流域で水平に近づくか」「全体がほぼ水平か」「ほぼゼロ時間か」を順に見る。

### 9. 新幹線変電所へ接続する
本テーマの流れは次のように整理する。

```text
電力系統
↓
275kV級などの特別高圧で受電する場合がある
↓
受電側の母線・開閉機器・計測保護
↓
き電用変圧器で必要な電圧へ変成
↓
き電側の母線・開閉機器・計測保護
↓
交流25kVき電
```

ここで275kVは題名上の受電側例であり、すべての新幹線変電所が275kV受電だと一般化しない。また、275kVの三相系統をどの結線で単相き電へ変換するかはTopic 07で扱う。

このテーマで重要なのは、変電所の各機器を「変圧」「接続」「遮断」「切離し」「計測変成」「過電圧保護」「異常判定」に役割分解して読めることである。

### 10. 問題を見たときの解法手順

#### 機器機能の正誤問題
1. 問題文の動詞を見る。「変圧」「測定」「遮断」「切離し」「保護」「判定」のどれかに分類する。
2. 機器名と機能を対応させる。
3. 遮断器と断路器、VTとCT、リレーと遮断器を重点的に逆チェックする。
4. 「負荷電流を切る」「二次を開放する」など危険な操作が書かれていないか確認する。

#### 変圧器比の計算
1. 一次・二次を決める。
2. `V1/V2 = N1/N2` を置く。
3. 未知量について式を解いてから数値代入する。
4. 降圧なら一次巻数・一次電圧の方が大きいことを確認する。

#### CTの計算・取扱い
1. 一次電流と定格比を確認する。
2. 比例計算で二次電流を求める。
3. 一次直列、二次低インピーダンスを確認する。
4. 「一次通電中の二次開放」は即座に誤りと判定する。

#### 過電流継電器のグラフ
1. 電流増加で動作時間が低下するか確認する。
2. 大電流域で一定時間へ移行するか確認する。
3. 全域で一定なら定限時、ほぼ時間遅れなしなら瞬時と判定する。

### 11. 頻出ミス・ひっかけ
- 受電電圧とき電電圧を同一視する。
- 「変電所＝変圧器だけ」と考え、開閉・計測・保護機器を無視する。
- 断路器を事故電流・負荷電流の遮断器だと考える。
- 保護リレーが主回路電流を直接切ると考える。
- VTとCTの一次接続、二次禁止事項を逆に覚える。
- CT二次を「電流を止めるため開放してよい」と考える。
- ZnO、非線形抵抗、続流、ギャップレスを別々の暗記事項として覚え、因果関係を説明できない。
- 反限時と定限時を「名前」だけで判断し、グラフの傾きを見ない。
- 真空遮断器を空気遮断器と混同し、圧縮空気・大騒音を特徴とする。

## 3段階例題

### 基礎例題: 275kVから25kVへ降圧する巻数比
教材用の理想変圧器で、一次電圧を275kV、二次電圧を25kVとする。二次巻数が1000回のとき、一次巻数を求めよ。

使用式:

`V1 / V2 = N1 / N2`

代入:

`275 / 25 = N1 / 1000`

`11 = N1 / 1000`

したがって、

`N1 = 11000 回`

検算すると、一次電圧は二次電圧の11倍なので、一次巻数も11倍である。これは「電圧を変える役割」だけを確認する教材用計算であり、実際の三相→単相結線方式を表すものではない。

### 標準例題: CTの指示値と禁止操作
定格比1000A / 5AのCTがあり、一次電流が600Aである。理想CTとして二次電流を求め、一次通電中に二次回路を開放してよいか答えよ。

定格比から、一次1000Aのとき二次5Aである。

`I2 = 600 × 5 / 1000 = 3.0 A`

よって二次電流は `3.0 A`。

一次通電中に二次を開放してはいけない。二次電流が流れなくなると磁束が増大し、二次側に危険な高電圧が発生し、鉄損・発熱も増大するおそれがある。

解法の要点は、「比の計算」と「CT二次開放禁止」を別問題として覚えず、CTが大電流を低電流へ変成して計器・リレーへ渡す機器であることから一続きで理解することである。

### 複合・ひっかけ例題: 点検時の操作と事故時の保護
次の記述A〜Dのうち、正しいものをすべて選べ。

A. 負荷電流が流れている回路を点検のため切り離すとき、最初に断路器を開く。
B. CTが過電流を検出した情報を保護リレーが判定し、遮断器へ開放指令を出す。
C. 避雷器は過電圧時にZnO特性要素へ電流を流して機器端子の過電圧を抑える。
D. 真空遮断器は圧縮空気を吹き付けてアークを消弧するため、動作騒音が大きい。

判定:

- A: 誤り。先に遮断器で電流を切り、その後に断路器を開く。
- B: 正しい。検出→判定→遮断の役割分担である。
- C: 正しい。ZnOの非線形特性を利用する。
- D: 誤り。真空遮断器は高真空中で消弧し、圧縮空気方式ではない。

正しいのは `B、C`。

この問題は、断路器と遮断器、CTと保護リレー、避雷器、真空遮断器を同時に識別する。本試験の正誤問題では、機器名ではなく「その動作を誰が行うか」を確認すると誤りを見抜きやすい。

## 固定5過去問への教材内マッピング
| 過去問 | 教材で必要な要求 | 本文カバー |
|---|---|---|
| R7下 電力 問6 | ZnO、非線形抵抗、続流、ギャップレス | §7、§11、複合例題 |
| R6下 電力 問7 | CT二次低インピーダンス、開放禁止、高電圧・鉄損増大、一次直列 | §6、§10、標準例題 |
| R4上 電力 問7 | 反限時、反限時定限時、定限時、瞬時のグラフ識別 | §8、§10 |
| R3 電力 問8 | 断路器の役割、遮断器との操作順、インターロック | §5、§10、複合例題 |
| R2 電力 問7 | 真空遮断器の消弧、小形軽量、多頻度動作、開閉サージ、騒音 | §5、§11、複合例題 |

固定5過去問の要求事項は本文へ全件収録した。完成後の独立再解答は、解説PDF・練習PDF・PowerPointまで完成した後、保存済み正答を見ずに実施する。

## 公式・解法まとめ
- 変圧器: `V1/V2 = N1/N2`。理想変圧器では電流比は巻数比の逆。
- 母線: 複数回路の共通接続・分岐点。
- 遮断器: 負荷電流・事故電流を遮断する。
- 断路器: 無負荷状態で回路を機械的に切り離す。遮断器→断路器の順で開放する。
- VT: 電圧変成、一次並列、二次短絡禁止。
- CT: 電流変成、一次直列、二次開放禁止。
- 避雷器: ZnO非線形特性で過電圧電流を放流し、絶縁を保護する。
- 保護リレー: CT・VTから入力を受けて異常を判定し、遮断器へ指令する。
- 過電流継電器: 反限時、反限時定限時、定限時、瞬時をグラフ形状で識別する。
- 新幹線接続: 受電側電圧と交流25kVき電側を区別し、三相→単相変換方式はTopic 07へ残す。

## 品質ゲート境界
次はTopic 06の件数合わせとして追加しない。
- GISの構造・絶縁媒体の詳細
- 調相設備、SVC、同期調相機
- 短絡電流、遮断容量、%インピーダンスの計算
- 配電線の再閉路・地絡方向保護など詳細な保護方式
- 変圧器の並行運転条件
- スコット結線、変形ウッドブリッジ結線、ルーフ・デルタ結線等の三相→単相変換方式
- 送電線の電圧降下・線路損失計算

これらは後続Topicまたは別固定範囲へ送る。

## 次工程
解説本文＋3段階例題を正本sourceとして、Topic 06の解説PDFを作成する。PDF化後は全ページをレンダリングし、文字切れ、数式欠落、表・図のはみ出しを表示QAする。固定5過去問とSPEC境界は変更しない。
