# Topic 06 完成後独立再解答

実施日: 2026-09-15
対象: `06 275,000Vをどうやって25,000Vにする？`
判定: `5 / 5 PASS`

## ゲート条件

`MASTER_SPEC.md` と `EXAM_ALIGNMENT_SPEC.md` に従い、固定済み5過去問を完成教材の記述だけで再度解いた。問題文を読んで教材内の根拠から選択肢を決め、その後に公式解答と照合した。

- 教材外知識による補完: 0件
- 固定範囲外論点の追加: 0件
- 固定過去問の差し替え: 0件

使用教材:
- `06_substation.md`
- `06_substation_explanation.pdf`
- `06_substation_practice.pdf`
- `06_substation_images.pptx`

## 独立再解答

| 過去問 | 教材からの判断 | 独立解答 | 公式解答 | 判定 |
|---|---|---:|---:|---|
| R7下 電力 問6 | 避雷器は過電圧の波高値を抑え、ZnOの非線形特性で放流し、過電圧消滅後は続流を抑える。直列ギャップ不要のギャップレス構造となる。 | `(1)` | `(1)` | PASS |
| R6下 電力 問7 | CTは一次直列・二次低インピーダンス。一次通電中の二次開放は禁止で、開放時は二次高電圧と鉄損・発熱増大のおそれがある。 | `(4)` | `(4)` | PASS |
| R4上 電力 問7 | 動作電流倍数と動作時間の関係を、反限時→反限時定限時→定限時→瞬時の特徴で図から識別する。 | `(1)` | `(1)` | PASS |
| R3 電力 問8 | 断路器は消弧装置を持たず、負荷電流・事故電流の遮断を担当しない。遮断器で電流を切った後に断路器を開き、誤操作防止にインターロックを用いる。地絡電流遮断を断路器の機能とする記述が誤り。 | `(4)` | `(4)` | PASS |
| R2 電力 問7 | VCBは高真空中で消弧し、小形軽量・多頻度動作向き。開閉サージ対策を要する場合がある一方、空気遮断器より動作騒音が大きいという記述は誤り。 | `(5)` | `(5)` | PASS |

## 公式照合

公式問題・公式解答は source の `EXAM_ALIGNMENT` に固定済みの電気技術者試験センター資料を使用した。

- R7下 電力 問6: `(1)` 一致
- R6下 電力 問7: `(4)` 一致
- R4上 電力 問7: `(1)` 一致
- R3 電力 問8: `(4)` 一致
- R2 電力 問7: `(5)` 一致

公式解答との一致: `5 / 5`
教材のみ完結: `5 / 5`
教材外知識補完: `0件`

## 結論

完成教材だけで固定5過去問をすべて再解答できたため、完成後独立再解答ゲートは `PASS`。Topic 06 はまだ `completed` とせず、source の進捗・EXAM_ALIGNMENTへ本結果を同期した後に最終QAを行う。