# 16 発電所からN700Sまで全部つないでみる

## 状態
`in_progress`。制作前 `EXAM_ALIGNMENT` と制作前独立検証を完了した。固定5出題回・7答案要素は `7 / 7 PASS`、公式標準解答一致 `7 / 7 PASS`。解説本文・PDF・練習問題・PowerPointには未着手。次工程は、解説本文＋3段階例題を作成すること。

## SPEC固定範囲
`SPEC.md` のTopic 16から範囲を追加しない。

### 主題
電力編の総復習として、発電から車両までを一本につなぐ。

### 基本構成

```text
水力・火力・原子力・再エネ
↓
発電機
↓
変圧器
↓
超高圧送電
↓
新幹線変電所
↓
三相→単相
↓
交流25kV
↓
き電回路
↓
架線
↓
パンタグラフ
↓
N700S
```

回生時には逆方向へ電力が流れることも示す。

### 総合確認
- 発電方式の違い
- 発電電力
- 送電損失
- 変圧
- 三相電力
- 力率
- 電圧降下
- 短絡・保護
- 電線
- 配電
- 回生
- 系統全体のエネルギーフロー

### 範囲境界
- Topic 01〜15で扱った内容を、`発電 → 送電 → 変電 → 相変換 → き電 → 架線 → 車両` と回生時の逆向き電力まで一本につなぐ総復習に固定する。新しい技術分野・公式は追加しない。
- 水力・火力・原子力・再エネは各Topicで扱った原理と代表式・エネルギー変換を比較する。各発電方式の新規設備論点を追加しない。
- 変圧、三相電力、力率、電圧降下、線路損失、短絡電流、遮断、電線、配電、回生は既習事項の接続に限定し、二種相当の系統解析や保護協調詳細へ広げない。
- N700Sは電力が到達する車両側の終点として扱い、車両内部の主回路・制御詳細は追加しない。
- 新幹線の受電電圧、変電所間隔、き電回路定数、列車電力、回生電力量等は、JR各社・JRTT・メーカー・鉄道総研等の一次資料で確認できた値だけを実値として使う。未確認値を真値化しない。
- 固定過去問を通すためだけにTopic 01〜15で扱っていない論点を追加しない。固定範囲外の知識が必要な問題は品質ゲートから除外する。

## EXAM_ALIGNMENT
資格: 第三種電気主任技術者

主対象科目: 電力

関連科目: 法規の電気施設管理計算のうち、発電・負荷・系統間の電力収支を直接扱い、Topic 16固定範囲だけで解ける設問。

論点: 発電方式の違い、発電電力、変圧、三相電力、力率、送電損失、電圧降下、短絡・保護、電線、配電、回生、系統全体のエネルギーフロー。

### 選定方針
電気技術者試験センターの公式過去問を直近年度から遡って確認し、Topic 16の総復習として複数段階を接続でき、かつSPEC固定範囲だけで完答できる問題を優先した。

Topic 16は総合章であるため、各発電方式・各設備分野から件数合わせで細部問題を追加するのではなく、`発電 → 変圧・三相 → 送配電 → 短絡・保護 → 双方向エネルギーフロー` の主要接続を検証できる5出題回を固定する。発電方式4種、電線、相変換、き電等の固定事項は本文で既習事項として接続するが、固定過去問にない新規論点は作らない。

公式問題・解答の正本:
- https://www.shiken.or.jp/chief/third/qa/

### 固定品質ゲート: 5出題回・7答案要素

| 公式過去問 | 要求知識 | 使用式・判断 | 設問型 | Topic 16で必要な説明 |
|---|---|---|---|---|
| R8上 電力 問2 | 水量・落差から水の位置エネルギーと発電可能電力量を求める | `V=Ahc`、`E=ρgVH`、JとTWhの換算 | 五肢択一計算 | 発電段でエネルギー源を電気へ変換する考え方、電力と電力量、単位換算を総合フローの入口として再接続する |
| H30 電力 問8 | 変圧器の電圧比と平衡三相有効電力 | `V1/V2=N1/N2`、`P=√3 V_L I_L cosφ` | 五肢択一計算 | 発電側・系統側から変圧器を経て三相電力を扱う手順を接続し、線間値・力率を取り違えない |
| R7下 電力 問16(a)(b) | 三相3線式配電線、R・X、力率、電圧降下、線路損失、負荷電力 | `ΔV ≒ √3 I(R cosφ + X sinφ)`、`P=√3VIcosφ`、`P_loss=3I²R` | 五肢択一計算×2 | 送配電区間で電流・力率が電圧降下と損失へどうつながるかを一続きの解法として示す |
| R7下 電力 問12 | 電源側と変圧器の%インピーダンス、三相短絡電流、遮断器定格 | 同一基準容量の%インピーダンスを直列合成し、定格電流と短絡電流倍率から必要遮断電流を求める | 五肢択一計算 | 変圧後の系統で事故電流を求め、保護・遮断へ接続する手順を示す |
| R7上 法規 問13(a)(b) | 時間変化する発電電力と負荷、余剰電力の系統送電、自家消費電力量、自給率 | `W=∫Pdt`、発電曲線と負荷曲線の差の面積、`自家消費=発電量-送電量` | 五肢択一計算×2 | 通常時の供給方向と回生時の逆方向を同じ電力収支として捉え、発生・負荷・外部系統の双方向エネルギーフローを説明する |

### 固定問題から逆算した教材必須事項
1. 発電段では、入力エネルギーから発電電力・電力量へ変換する流れを示し、kWとkWh/Jを混同しない。
2. 水力・火力・原子力・再エネはSPECどおり既習内容の相違を比較し、総合系統の「発電源」として同じ下流系統へ接続する。
3. 変圧器では巻数比・電圧比を確認し、三相側では `P=√3VIcosφ` を用いて電圧・電流・力率を結ぶ。
4. 送配電線ではR・X・力率から電圧降下を求め、抵抗分の `3I²R` が線路損失になることを接続する。
5. %インピーダンスから三相短絡電流を求め、その電流を安全に遮断できる遮断器定格へつなぐ。
6. 発電・負荷の時間変化は電力差の符号で送受電方向を決め、面積積分で電力量へ変換する。回生も同じ「発生側から負荷・系統側へ流れる電力」として整理する。
7. 電線、配電、相変換、き電回路、架線、パンタグラフはTopic 01〜15の既習事項を総合フロー内で配置し、固定問題にない新規詳細を追加しない。
8. 解法手順を `発生量を求める → 変圧・三相量をそろえる → 線路電流を求める → 電圧降下・損失を求める → 異常時は短絡・遮断を判定する → 回生時は電力方向を反転して収支を取る` の順に整理する。

### 採用しなかった主な候補
- R8上 電力 問1: ダム種別・特徴の詳細が中心で、Topic 16総合フローの検証より水力設備分類へ寄るため固定しない。
- R8上 電力 問3: 復水器の詳細が中心で、火力Topicの個別設備再試験になるため固定しない。
- R8上 電力 問4: 原子核・原子力発電原理の個別確認であり、総合系統接続よりTopic 04の再試験になるため固定しない。
- R7下 電力 問8〜10: 架空送電線の振動・雷設備や地中ケーブル布設の個別知識が中心で、総合フローを通すために詳細を追加する必要があるため固定しない。
- R8上 電力 問5: 蓄電池の種類・エネルギー密度まで問うため、Topic 16では回生と系統エネルギーフローの接続に必要な範囲を超える。Topic 15で既に品質ゲート済みであり、Topic 16へ再固定しない。

### 参考教材
参照日: 2026-09-19

文章・図・例題は複製せず、説明粒度・論点分解・解法順序のみを確認した。

- 基礎からわかる電気技術者の知識と資格 `https://e-sysnet.com/`
  - 発電、変圧器、送配電、電圧降下・電力損失を「基礎概念 → 式 → 過去問」へつなぐ説明粒度を確認。
- 基礎からわかる電気技術者の知識と資格「電圧降下と電力損失」 `https://e-sysnet.com/%E9%9B%BB%E5%9C%A7%E9%99%8D%E4%B8%8B%E3%81%A8%E9%9B%BB%E5%8A%9B%E6%90%8D%E5%A4%B1%E3%81%A8%E3%81%AF/`
  - 電流・力率・線路定数から電圧降下と損失へ進む説明順を確認。
- 電験王3「科目別 電力問題一覧」 `https://denken-ou.com/denryoku/`
  - 水力、火力、原子力、新エネルギー、送電、配電の年度別出題論点を比較し、Topic 16固定範囲外の細部問題を除外するため参照。
- 電験三種まとめました「水力発電の出力」 `https://yaku-tik.com/denken/d-output-of-hydroelectric-power/`
  - 発電出力・効率・電力量へ接続する説明粒度を確認。
- 電験三種まとめました R5上 電力 問12 `https://yaku-tik.com/denken/r5f-d12/`
  - 三相配電線の電圧降下から許容負荷へ戻す標準的な解法順を確認。

### 公式問題参照先
参照日: 2026-09-19

- 第三種公式過去問一覧: https://www.shiken.or.jp/chief/third/qa/
- R8上 電力: https://www.shiken.or.jp/chief/upload/20260830_ch_third_q02.pdf
- R7下 電力: https://www.shiken.or.jp/chief/upload/20260322_ch_third_q02.pdf
- R7上 法規: https://www.shiken.or.jp/chief/upload/20250831_ch_third_q04.pdf
- H30 電力: https://www.shiken.or.jp/chief/upload/20180902_ch_third_q02.pdf

### 制作前独立検証
固定5出題回・7答案要素を、公式標準解答を参照せず、公式問題文とTopic 16固定範囲から再計算・論理判定し、答案を固定した後に公式標準解答と照合した。

| 固定過去問 | 独立解答・根拠 | 照合 |
|---|---|---|
| R8上 電力 問2 | `V=6500×10^6×1.1=7.15×10^9 m³`、`E=ρgVH≈5.26×10^16 J≈14.6 TWh`。独立答案 `(5)` | PASS |
| H30 電力 問8 | 二次200 Vから一次実電圧 `200×6600/210≈6286 V`。`P=√3×6286×20×0.8≈174 kW`。独立答案 `(3)` | PASS |
| R7下 電力 問16(a) | `R=2.5 Ω`、`X=2.0 Ω`、`ΔV=150 V` より `I≈27.3 A`、`P≈213 kW`。独立答案 `(4)` | PASS |
| R7下 電力 問16(b) | 線路損失一定なので `I` は(a)と同じ。力率0.8で電圧降下を再計算すると受電端電圧は約6.45 kV、`P≈243 kW`。独立答案 `(2)` | PASS |
| R7下 電力 問12 | 合成%インピーダンスは `1.1+10.6=11.7 %`。二次側基準電流 `≈1.75 kA`、三相短絡電流 `≈14.96 kA`。これを上回る選択肢20 kA。独立答案 `(3)` | PASS |
| R7上 法規 問13(a) | 発電曲線と負荷曲線の余剰面積は `450+400+450=1300 kWh`。独立答案 `(2)` | PASS |
| R7上 法規 問13(b) | 発電量 `3600 kWh`、送電量 `1300 kWh` より自家消費 `2300 kWh`。総消費 `5000 kWh`、自給率 `46 %`。独立答案 `(3)` | PASS |

R7上 法規 問13はTopic 15でも固定問題として採用済みである。Topic 16では過去の答案値を根拠にせず、発電曲線と負荷曲線の面積計算を一から再現して導出した。

独立検証集計:
- 固定5出題回・7答案要素: `7 / 7 PASS`
- 公式標準解答一致: `7 / 7 PASS`
- 公式標準解答との不一致: `0件`
- Topic 16固定範囲外の知識補完: `0件`
- SPEC固定範囲外追加: `0件`
- 未確認新幹線実設備値の使用: `0件`

制作前独立答案:
- R8上 電力 問2: `(5)`
- H30 電力 問8: `(3)`
- R7下 電力 問16(a)(b): `(4),(2)`
- R7下 電力 問12: `(3)`
- R7上 法規 問13(a)(b): `(2),(3)`

次工程: Topic 16の解説本文＋3段階例題。
