# Topic 16 解説PDF QA

更新日: 2026-09-19

成果物: `16_power_system_integration_explanation.pdf`

判定: `PASS`

- 用紙: A4縦
- ページ数: 4
- 200 dpi表示QA: `4 / 4 PASS`
- 文字抽出QA: `PASS`
- 3段階例題の数値・論理再検算: `3 / 3 PASS`
- 固定5出題回・7答案要素への対応: `7 / 7 PASS`
- SPEC固定範囲外追加: `0件`
- 件数合わせの仕様追加: `0件`
- 未確認新幹線実設備値の真値化: `0件`
- 完成後ブラインド独立再解答保護: 公式正答番号・制作前最終答案をPDFへ転記していない

## 表示確認

- 1ページ目: 試験論点、発電所からN700Sまでの電力フロー、回生時の逆方向、発電方式、電力・電力量 — PASS
- 2ページ目: 変圧・三相電力、電圧降下・線路損失、短絡・遮断、相変換・き電・配電、回生電力収支 — PASS
- 3ページ目: 総合解法アルゴリズム、基礎・本試験標準・複合の3段階例題 — PASS
- 4ページ目: 新幹線への接続、頻出ミス、固定5出題回・7答案要素、公式・解法まとめ、範囲境界 — PASS

## 数値再検算

- 基礎例題: `P=8.82 MW`、`W=1.47 MWh` — PASS
- 本試験標準例題: `I≈328 A`、`ΔV≈284 V`、`P_loss≈129 kW`、送電端近似`≈6.88 kV` — PASS
- 複合例題: `%Z_total=12.5%`、`I_n≈875 A`、`I_sc≈7.00 kA`、最小適切遮断定格`8 kA` — PASS
- 集計: `3 / 3 PASS`

## 固定品質ゲート対応

- R8上 電力 問2: 発電段のエネルギー変換、電力・電力量、J/Wh換算、水力位置エネルギー — PASS
- H30 電力 問8: 変圧器電圧比、線間電圧、平衡三相有効電力、力率 — PASS
- R7下 電力 問16(a)(b): 三相線電流、R・X・力率、近似電圧降下、線路損失 — PASS
- R7下 電力 問12: 同一基準%インピーダンス、三相短絡電流、遮断器定格 — PASS
- R7上 法規 問13(a)(b): 発電・負荷の時間変化、余剰送電、電力量、自家消費 — PASS
- 答案要素集計: `7 / 7 PASS`

## 次

Topic 16の練習問題sourceを作成する。
