# Topic 16 練習PDF QA

更新日: 2026-09-19

対象: `16_power_system_integration_practice.pdf`
正本: `16_power_system_integration_practice_source.md`

## 構成
- A4縦4ページ
- 全12問・全問五肢択一
- 難易度: 基礎3 / 本試験標準7 / 複合2
- 全問に正答・途中式または理由説明を収録

## 正答
`(3),(3),(2),(3),(3),(2),(4),(3),(2),(3),(2),(1)`

問題文・選択肢・正答・完全解説をsourceと同期。正答一意性 `12 / 12 PASS`。

## 主要計算・論理の独立再検算
- 問1: `E=4.90×10^11 J≈136 MWh` → 正答3 — PASS
- 問2: `220×6000/200=6600 V` → 正答3 — PASS
- 問3: 通常時の系統順序を確認 → 正答2 — PASS
- 問4: `√3×6600×120×0.85≈1.17 MW` → 正答3 — PASS
- 問5: `ΔV≈93.5 V`、`P_loss≈20.3 kW` → 正答3 — PASS
- 問6: `I≈141 A`、`P≈1.29 MW`、`ΔV≈157 V` → 正答2 — PASS
- 問7: `%Z_total=10.0%`、`I_sc≈17.5 kA`、最小遮断定格`20 kA` → 正答4 — PASS
- 問8: `Wsend=200 kWh`、`Wreceive=250 kWh` → 正答3 — PASS
- 問9: `Wself=650 kWh`、自家消費比率`≈76.5%`、自給率`≈72.2%` → 正答2 — PASS
- 問10: 発電方式の違いと共通下流系統の関係 → 正答3 — PASS
- 問11: `V1=6.6 kV`、`P≈1.65 MW`、`ΔV≈78 V`、`P_loss≈19.4 kW` → 正答2 — PASS
- 問12: `Wsend=150 kWh`、`Wreceive=400 kWh`、自給率`50.0%` → 正答1 — PASS
- 数値・論理再検算: `12 / 12 PASS`
- 正答一意性: `12 / 12 PASS`

## 固定過去問への接続
- R8上 電力 問2: 問1
- H30 電力 問8: 問2、問4、問11
- R7下 電力 問16(a): 問5、問6、問11
- R7下 電力 問16(b): 問5、問6、問11
- R7下 電力 問12: 問7
- R7上 法規 問13(a): 問8、問12
- R7上 法規 問13(b): 問9、問12

固定5出題回・7答案要素への接続: `7 / 7 PASS`。

## 表示・文字QA
- 200 dpi全4ページ表示QA: `4 / 4 PASS`
- はみ出し・重なり・黒四角・欠損文字: `0件`
- `pdftotext` 文字抽出QA: `PASS`
- 置換文字 `U+FFFD`: `0件`
- 問1〜問12、正答・完全解説の抽出確認: `PASS`
- GitHub正本PDF blob SHA: `99c09eabd2a35ce819b4d6b933867a2ad3f12847`

## 範囲境界
- SPEC固定範囲外追加: `0件`
- 二種相当の厳密な系統解析追加: `0件`
- 保護協調詳細追加: `0件`
- 発電方式の新規設備論点追加: `0件`
- 車両内部主回路・制御詳細追加: `0件`
- 未確認新幹線実設備値の真値化: `0件`
- 数値問題は一般的な学習用仮定値として構成

判定: `PASS`。

## 次
Topic 16の解説画像PowerPointを作成する。
