# Topic 16 練習問題source — 発電所からN700Sまで全部つないでみる

## 状態
`practice_source_complete`

`16_power_system_integration.md` のSPEC固定範囲と固定EXAM_ALIGNMENT 5出題回・7答案要素から逆算した、電験三種「電力」型の練習問題source。全12問・全問五肢択一、基礎3問／本試験標準7問／複合2問。固定公式過去問の問題文・保存済み正答は転記せず、同じ要求知識を独自問題で練習する。

## 固定範囲
Topic 01〜15で扱った既習事項を、次の流れとして総合確認する。

```text
水力・火力・原子力・再エネ
↓
発電機
↓
変圧器
↓
送電
↓
新幹線変電所
↓
三相→単相
↓
交流25kV
↓
き電回路
↓
架線
↓
パンタグラフ
↓
N700S
```

回生時は列車側を発生側として同じ電力収支で扱う。

使用する主要式・判断:

- 水の位置エネルギー: `E=ρgVH`
- 水力発電出力: `P=ρgQHη`
- 一定電力の電力量: `W=Pt`
- `1 Wh=3600 J`
- 理想変圧器: `V1/V2=N1/N2`
- 平衡三相有効電力: `P=√3 V I cosφ`
- 三相3線式近似電圧降下: `ΔV≒√3 I(R cosφ+X sinφ)`
- 三相線路損失: `P_loss=3I²R`
- 同一基準容量の直列%インピーダンス: `%Z_total=%Z1+%Z2+...`
- 三相定格電流: `I_n=S/(√3V)`
- 三相短絡電流: `I_sc=I_n×100/%Z_total`
- 余剰送電: `Wsend=∫max(Pg-PL,0)dt`
- 外部受電: `Wreceive=∫max(PL-Pg,0)dt`
- 自家消費電力量: `Wself=Wgen-Wsend`
- 自家消費比率: `Wself/Wgen×100 [%]`
- 自給率: `Wself/Wload×100 [%]`

新規の技術分野・公式、二種相当の系統解析、保護協調詳細、車両内部主回路の詳細は追加しない。新幹線の列車電力、変電所間隔、き電回路定数、回生電力量等の未確認実値は使わず、数値問題は一般的な学習用仮定値として扱う。

---

# 問題

## 基礎

### 問1
学習用仮定値として、水の体積 `V=1.0×10^6 m³`、有効落差 `H=50 m` とする。`ρ=1000 kg/m³`、`g=9.8 m/s²` とし、効率を考えない理論的な位置エネルギーを電力量へ換算した値として最も近いものはどれか。

1. `13.6 MWh`
2. `49.0 MWh`
3. `136 MWh`
4. `490 MWh`
5. `1360 MWh`

### 問2
理想変圧器で一次巻数 `N1=6000`、二次巻数 `N2=200`、二次電圧 `V2=220 V` とする。一次電圧 `V1` として正しいものはどれか。

1. `2.20 kV`
2. `3.30 kV`
3. `6.60 kV`
4. `11.0 kV`
5. `13.2 kV`

### 問3
通常時の電力の流れとして最も適切な順序はどれか。

1. 発電機 → 送電線 → 変圧器 → パンタグラフ → 新幹線変電所 → N700S
2. 発電機 → 変圧器 → 送電線 → 新幹線変電所 → 相変換・き電 → 架線 → パンタグラフ → N700S
3. 新幹線変電所 → 発電機 → 送電線 → 架線 → 変圧器 → N700S
4. 発電機 → 新幹線変電所 → 送電線 → N700S → 架線 → パンタグラフ
5. 発電機 → 架線 → 送電線 → 変圧器 → 新幹線変電所 → N700S

## 本試験標準

### 問4
平衡三相負荷の線間電圧が `6.6 kV`、線電流が `120 A`、力率が `0.85` である。有効電力として最も近いものはどれか。

1. `0.58 MW`
2. `0.97 MW`
3. `1.17 MW`
4. `1.37 MW`
5. `1.94 MW`

### 問5
三相3線式の線路で、線電流 `I=150 A`、1線当たり `R=0.30 Ω`、`X=0.20 Ω`、遅れ力率 `cosφ=0.80` とする。`sinφ=0.60` として、近似電圧降下と三相線路損失の組合せとして最も近いものはどれか。

1. `46.8 V / 6.75 kW`
2. `93.5 V / 6.75 kW`
3. `93.5 V / 20.3 kW`
4. `162 V / 20.3 kW`
5. `162 V / 60.8 kW`

### 問6
三相3線式線路で、1線当たりの抵抗 `R=0.50 Ω`、リアクタンス `X=0.40 Ω` とする。三相線路損失が `30.0 kW`、受電端線間電圧が `6.6 kV`、遅れ力率が `0.80` である。`sinφ=0.60` として、線電流・負荷有効電力・近似電圧降下の組合せとして最も近いものはどれか。

1. `100 A / 0.914 MW / 111 V`
2. `141 A / 1.29 MW / 157 V`
3. `141 A / 1.62 MW / 157 V`
4. `173 A / 1.58 MW / 192 V`
5. `200 A / 1.83 MW / 222 V`

### 問7
三相 `20 MVA`、`6.6 kV` を基準とし、電源側 `%Z=3.5%`、変圧器 `%Z=6.5%` が同一基準容量で直列に与えられている。三相短絡電流を求め、定格遮断電流の候補 `10 kA、12.5 kA、16 kA、20 kA、25 kA` から最小の適切なものを選ぶ。組合せとして正しいものはどれか。

1. `7.0 kA / 10 kA`
2. `14.0 kA / 16 kA`
3. `17.5 kA / 16 kA`
4. `17.5 kA / 20 kA`
5. `20.0 kA / 25 kA`

### 問8
0.5時間ずつ4区間に分けた学習用モデルで、各区間の発生電力 `Pg` と負荷電力 `PL` が次のとおり一定である。

- 第1区間: `200 / 400 kW`
- 第2区間: `500 / 300 kW`
- 第3区間: `700 / 500 kW`
- 第4区間: `300 / 600 kW`

蓄電設備は使用せず、外部系統との送受電は可能、損失は無視する。送電電力量と受電電力量の組合せとして正しいものはどれか。

1. `100 kWh / 150 kWh`
2. `150 kWh / 200 kWh`
3. `200 kWh / 250 kWh`
4. `250 kWh / 200 kWh`
5. `400 kWh / 500 kWh`

### 問9
問8と同じ条件で、自家消費比率と自給率の組合せとして最も近いものはどれか。

1. `72.2% / 76.5%`
2. `76.5% / 72.2%`
3. `76.5% / 76.5%`
4. `80.0% / 72.2%`
5. `72.2% / 80.0%`

### 問10
発電方式と電力系統の関係について正しいものはどれか。

1. 水力・火力・原子力・再エネは、いずれも同じ一次エネルギーを利用する。
2. 原子力発電は、核分裂エネルギーを直接電気へ変換するためタービン等を介さない。
3. 発電方式が異なっても、発電後の電力は変圧・送電などの下流系統へ接続して扱える。
4. 太陽光を含む再エネは必ず蒸気タービンを介して発電する。
5. 発電方式が異なれば、下流の送電線では電力・電圧・電流の考え方を共通化できない。

## 複合・応用

### 問11
理想変圧器の巻数比が `N1/N2=20`、二次電圧が `330 V` である。一次側と同じ `6.6 kV` 系統の平衡三相線路で、線電流 `180 A`、遅れ力率 `0.80`、1線当たり `R=0.20 Ω`、`X=0.15 Ω` とする。`sinφ=0.60` として、一次電圧・三相有効電力・近似電圧降下・三相線路損失の組合せとして最も近いものはどれか。

1. `6.6 kV / 1.32 MW / 78 V / 19.4 kW`
2. `6.6 kV / 1.65 MW / 78 V / 19.4 kW`
3. `6.6 kV / 1.65 MW / 135 V / 19.4 kW`
4. `6.6 kV / 1.65 MW / 78 V / 6.48 kW`
5. `13.2 kV / 2.06 MW / 78 V / 19.4 kW`

### 問12
回生を含む学習用の2区間モデルを考える。各区間は0.5時間で、発生電力 `Pg` には通常の発電と回生による発生を合算してよいものとする。

- 第1区間: `Pg=900 kW`, `PL=600 kW`
- 第2区間: `Pg=200 kW`, `PL=1000 kW`

外部系統との送受電は可能、蓄電設備なし、損失なしとする。送電電力量・受電電力量・自給率の組合せとして正しいものはどれか。

1. `150 kWh / 400 kWh / 50.0%`
2. `150 kWh / 400 kWh / 72.7%`
3. `300 kWh / 400 kWh / 50.0%`
4. `150 kWh / 200 kWh / 50.0%`
5. `300 kWh / 200 kWh / 72.7%`

---

# 解答・完全解説

## 問1
正答: 3

位置エネルギーは、

`E=ρgVH`

`=1000×9.8×1.0×10^6×50`

`=4.90×10^11 J`

である。`1 MWh=3.6×10^9 J` なので、

`4.90×10^11 / 3.6×10^9 ≈136 MWh`

となる。JからWhへ換算するときは3600で割る。正答は3。

検算として、`136 MWh×3.6×10^9 J/MWh≈4.90×10^11 J` と元へ戻る。

## 問2
正答: 3

理想変圧器では、

`V1/V2=N1/N2`

なので、

`V1=220×6000/200=6600 V=6.60 kV`

となる。巻数比を逆にしない。正答は3。

## 問3
正答: 2

通常時は、発電機で作られた電力を変圧し、送電線で送り、新幹線変電所で必要な変圧・相変換を行ってき電回路へ接続し、架線・パンタグラフを経て車両へ供給する。したがって2が正しい。

1、3、4、5は、変圧・送電・変電所・架線・パンタグラフの順序を入れ替えている。回生時は列車側が発生側となり、同じ系統を逆方向へ電力が流れ得る。

## 問4
正答: 3

平衡三相有効電力は、

`P=√3VIcosφ`

である。

`P=√3×6600×120×0.85≈1.166×10^6 W`

よって約 `1.17 MW`。正答は3。

三相電力では `√3` と力率を落とさない。

## 問5
正答: 3

`cosφ=0.80`、`sinφ=0.60` より、近似電圧降下は、

`ΔV≒√3×150×(0.30×0.80+0.20×0.60)`

`=√3×150×0.36≈93.5 V`

三相線路損失は、

`P_loss=3I²R=3×150²×0.30=20250 W≈20.3 kW`

となる。正答は3。

電圧降下では `R cosφ+X sinφ`、線路損失では三相分の3を確認する。

## 問6
正答: 2

まず線路損失から電流を逆算する。

`P_loss=3I²R`

`I=√(30000/(3×0.50))≈141 A`

次に三相有効電力は、

`P=√3×6600×141.4×0.80≈1.29 MW`

近似電圧降下は、

`ΔV≒√3×141.4×(0.50×0.80+0.40×0.60)`

`≈157 V`

となる。正答は2。

線路損失が固定され、抵抗も同じなら `3I²R` から電流が決まる。その電流と力率を用いて負荷電力・電圧降下へつなぐ。

## 問7
正答: 4

同一基準容量なので、直列の%インピーダンスを加える。

`%Z_total=3.5+6.5=10.0%`

基準三相電流は、

`I_n=20×10^6/(√3×6600)≈1.75 kA`

したがって三相短絡電流は、

`I_sc=1.75×100/10.0≈17.5 kA`

である。遮断器は短絡電流以上を安全に遮断できる定格が必要なので、候補の最小値は `20 kA`。正答は4。

`16 kA` は計算した短絡電流を下回るため選べない。

## 問8
正答: 3

各区間は0.5時間なので、

- 第1区間: 不足 `400-200=200 kW` → 受電 `100 kWh`
- 第2区間: 余剰 `500-300=200 kW` → 送電 `100 kWh`
- 第3区間: 余剰 `700-500=200 kW` → 送電 `100 kWh`
- 第4区間: 不足 `600-300=300 kW` → 受電 `150 kWh`

よって、

`Wsend=200 kWh`

`Wreceive=250 kWh`

となる。正答は3。

## 問9
正答: 2

問8の条件から、総発生電力量は、

`Wgen=(200+500+700+300)×0.5=850 kWh`

総負荷電力量は、

`Wload=(400+300+500+600)×0.5=900 kWh`

自家消費電力量は、

`Wself=Wgen-Wsend=850-200=650 kWh`

したがって、

`自家消費比率=650/850×100≈76.5%`

`自給率=650/900×100≈72.2%`

となる。正答は2。

検算すると、正味受電 `250-200=50 kWh` は `900-850=50 kWh` と一致する。

## 問10
正答: 3

水力・火力・原子力・再エネは入口のエネルギー変換が異なるが、発電後は電力として変圧・送電等の下流系統へ接続して扱える。したがって3が正しい。

1は一次エネルギーが同じとする点が誤り。2は原子力発電の熱・蒸気・タービンを介する流れを否定している。4は再エネを一律に蒸気タービン方式としており誤り。5は下流の電圧・電流・電力の共通的な扱いを否定しており誤り。

## 問11
正答: 2

まず理想変圧器の電圧比から、

`V1=330×20=6600 V=6.6 kV`

三相有効電力は、

`P=√3×6600×180×0.80≈1.65 MW`

近似電圧降下は、

`ΔV≒√3×180×(0.20×0.80+0.15×0.60)`

`=√3×180×0.25≈78 V`

三相線路損失は、

`P_loss=3×180²×0.20=19440 W≈19.4 kW`

となる。正答は2。

変圧 → 三相有効電力 → 電圧降下 → 線路損失の順に処理すると、総合問題でも式の選択を崩しにくい。

## 問12
正答: 1

第1区間では、

`Pg-PL=900-600=300 kW`

なので、0.5時間の送電電力量は、

`300×0.5=150 kWh`

第2区間では、

`PL-Pg=1000-200=800 kW`

なので、受電電力量は、

`800×0.5=400 kWh`

総発生電力量は、

`Wgen=(900+200)×0.5=550 kWh`

総負荷電力量は、

`Wload=(600+1000)×0.5=800 kWh`

自家消費電力量は、

`Wself=550-150=400 kWh`

したがって自給率は、

`400/800×100=50.0%`

となる。正答は1。

回生を含む場合も、列車側を発生側に含めて `Pg` と `PL` の大小を比較すれば、通常の発電・負荷と同じ収支で扱える。

---

# QA

## 問題構成
- 全問題数: `12`
- 五肢択一: `12 / 12`
- 基礎: `3 / 12 = 25%`
- 本試験標準: `7 / 12 ≈ 58%`
- 複合・応用: `2 / 12 ≈ 17%`
- 三種仕様の「原則12問以上」「少なくとも半数は五肢択一」を満たす。

## 独立再計算・正答一意性
- 問1: `E=4.90×10^11 J≈136 MWh` → 正答3 — PASS
- 問2: `220×6000/200=6600 V` → 正答3 — PASS
- 問3: 通常時の系統順序を確認 → 正答2 — PASS
- 問4: `√3×6600×120×0.85≈1.17 MW` → 正答3 — PASS
- 問5: `ΔV≈93.5 V`、`P_loss≈20.3 kW` → 正答3 — PASS
- 問6: `I≈141 A`、`P≈1.29 MW`、`ΔV≈157 V` → 正答2 — PASS
- 問7: `%Z_total=10.0%`、`I_sc≈17.5 kA`、最小遮断定格`20 kA` → 正答4 — PASS
- 問8: `Wsend=200 kWh`、`Wreceive=250 kWh` → 正答3 — PASS
- 問9: `Wself=650 kWh`、自家消費比率`≈76.5%`、自給率`≈72.2%` → 正答2 — PASS
- 問10: 発電方式の違いと共通下流系統の関係 → 正答3 — PASS
- 問11: `V1=6.6 kV`、`P≈1.65 MW`、`ΔV≈78 V`、`P_loss≈19.4 kW` → 正答2 — PASS
- 問12: `Wsend=150 kWh`、`Wreceive=400 kWh`、自給率`50.0%` → 正答1 — PASS
- 数値・論理独立再計算: `12 / 12 PASS`
- 正答一意性: `12 / 12 PASS`

## 固定5出題回・7答案要素への接続
| 固定過去問 | 答案要素 | 要求事項 | 練習問題 |
|---|---:|---|---|
| R8上 電力 問2 | 1 | 水の位置エネルギー、電力量、J/Wh換算 | 問1 |
| H30 電力 問8 | 1 | 変圧器電圧比、線間電圧、平衡三相有効電力、力率 | 問2、問4、問11 |
| R7下 電力 問16(a) | 1 | 三相線電流、R・X・力率、近似電圧降下、負荷電力 | 問5、問6、問11 |
| R7下 電力 問16(b) | 1 | 線路損失から電流を扱い、力率を用いて電圧降下・負荷電力へ接続 | 問5、問6、問11 |
| R7下 電力 問12 | 1 | 同一基準%インピーダンス合成、三相短絡電流、遮断器定格 | 問7 |
| R7上 法規 問13(a) | 1 | 発生・負荷の大小、余剰送電、差の積算 | 問8、問12 |
| R7上 法規 問13(b) | 1 | 発電量、送電量、自家消費量、自給率 | 問9、問12 |

- 固定5出題回・7答案要素への接続: `7 / 7 PASS`
- 公式過去問の問題文・保存済み正答の転載: `0件`
- 完成後ブラインド独立再解答を汚染する公式正答番号の教材転記: `0件`

## 総合範囲確認
- 発電方式の違い: 問1、問10
- 発電電力・電力量: 問1、問8、問9、問12
- 変圧: 問2、問11
- 三相電力・力率: 問4〜6、問11
- 電圧降下・送電損失: 問5、問6、問11
- 短絡・保護: 問7
- 電線・配電・相変換・き電・架線・パンタグラフの総合フロー配置: 問3
- 回生・双方向エネルギーフロー: 問8、問9、問12

## 範囲境界
- SPEC固定範囲外追加: `0件`
- 二種相当の厳密な系統解析追加: `0件`
- 保護協調詳細追加: `0件`
- 発電方式の新規設備論点追加: `0件`
- 車両内部主回路・制御詳細追加: `0件`
- 未確認新幹線実設備値の真値化: `0件`
- 数値問題は一般的な学習用仮定値として構成。

## 判定
`PASS / PRACTICE_SOURCE_COMPLETE`

## 次
Topic 16の練習PDFを作成する。
