# 28 L0系② 同期機のフェーザと推進力

## 状態

`EXAM_ALIGNMENT_COMPLETE`。制作前EXAM_ALIGNMENTと制作前独立再計算・公式照合まで完了。固定5問・27答案要素は `27 / 27 PASS`。最終clean blind独立再解答は教材完成後に別工程で実施する。

## EXAM_ALIGNMENT

資格: 第二種電気主任技術者

科目: 一次「機械」＋二次「機械・制御」

系列SPECで扱う範囲: フェーザ、内部誘導起電力、同期リアクタンス、負荷角、電力角特性、有効電力、無効電力、推進力。

### 公式過去問

正本は一般財団法人 電気技術者試験センター「第二種電気主任技術者試験の問題と解答」。直近年度を優先し、Topic 27と重複せず、Topic 28のフェーザ・負荷角・有効/無効電力・電力角特性へ直接接続する5問を固定した。

- https://www.shiken.or.jp/chief/second/qa/
- https://www.shiken.or.jp/chief/second/qa/index_2.html
- 参照日: 2026-09-20

| 過去問 | 固定箇所 | 要求知識・式 | Topic 28で扱う要求事項 | 答案要素 |
|---|---|---|---|---:|
| R4 一次「機械」問1 | (1)〜(5) | 並行運転同期発電機の位相、界磁、無効横流、同期化電流 | フェーザと位相、有効電力と無効電力の役割分離 | 5 |
| R7 二次「機械・制御」問1 | (1)〜(5) | 同期電動機フェーザ、`E=V-jX_s I`、負荷角、同期調相機 | 電動機側フェーザ、内部誘導起電力、同期リアクタンス、負荷角、無効電力 | 6 |
| R5 二次「機械・制御」問1 | (1)〜(5) | 同期発電機フェーザ、`E=V+jX_s I`、`P=(VE/X_s)sinδ`、安定限界 | 発電機側フェーザ、電力角特性、負荷角―出力、界磁変化 | 6 |
| H29 二次「機械・制御」問1 | (1),(2),(5) | 電圧変動率、力率、同期リアクタンス、負荷角、出力 | フェーザ式の数値処理、力率と内部誘導起電力、出力 | 6 |
| H27 二次「機械・制御」問1 | (1)(a)(b),(2)(a)(b) | 同期発電機の機械入力、負荷角、直列リアクタンス、単独負荷 | `sinδ`型電力角特性と回路条件変更時の出力・端子電圧 | 4 |

集計: 一次 `1問・5答案要素`、二次 `4問・22答案要素`、合計 `5問・27答案要素`。

Topic 21で扱うH26二次「機械・制御」問1は固定対象に再利用しない。Topic 21問1(4)の `48.1 N·m / 48.0 N·m` は既存診断どおり公式標準解答が `π=3.14` 相当の数値処理を用いた過去問固有丸め差として維持し、一般式 `P=Tω`、`ω=2πN/60` は変更しない。

### 制作前独立再計算・公式照合

選定した問題について、同期機の基本式から数式・数値を再導出し、公式問題・標準解答と照合した。本工程は制作前整合確認であり、完成後に要求されるclean blind独立再解答とは別物とする。

| 過去問 | 再導出結果 | 判定 |
|---|---|---|
| R4 一次「機械」問1 | 位相、界磁増加、無効横流、端子電圧・内部起電力の関係、同期化電流を公式解答と照合 | `5 / 5 PASS` |
| R7 二次「機械・制御」問1 | 電動機で `E=V-jX_sI`。`E=sqrt(V^2-2VX_sI sinθ+(X_sI)^2)`、指定値で `E≈1.61 p.u.`。同期調相機は `I=|E-V|/X_s`、最小電流は `E=V` | `6 / 6 PASS` |
| R5 二次「機械・制御」問1 | 発電機で `E=V+jX_sI`。`E_n≈2.53 p.u.`、`P=(VE/X_s)sinδ`、`sinδ_n≈0.569`、安定限界 `≈1.406 p.u.=21.1 MW`、界磁80%時の限界 `≈16.9 MW` | `6 / 6 PASS` |
| H29 二次「機械・制御」問1 | `(1)` 電圧変動率式、`(2)` 遅れ力率低下で変動率増加、`(5)` `I≈0.534 p.u.`、`E≈1.60 p.u.`、`P≈0.481 p.u.`、`ε≈60.3%` | `6 / 6 PASS` |
| H27 二次「機械・制御」問1 | `P∝(VE/X)sinδ` より `(1a)≈0.707P_0`、`(1b)=0.5P_0`、`(2a)V_3/V_0≈0.816`、`(2b)R/X_s≈0.577` | `4 / 4 PASS` |

結果: 固定5問・27答案要素 `27 / 27 PASS`。公式照合不一致 `0件`。exact blocker `0件`。

## 教材で必要な説明

1. 相電圧 `V`、内部誘導起電力 `E`、電機子電流 `I`、同期リアクタンス `X_s` を複素平面上のフェーザとして扱う。
2. 電機子抵抗を無視する基本モデルで、発電機は `E=V+jX_sI`、電動機は `E=V-jX_sI` とし、符号を運転モードと電流向きから説明する。
3. `δ` を端子電圧と内部誘導起電力の位相差として定義し、発電機・電動機での符号規約を明示する。
4. 円筒形同期機・損失無視の基本モデルから `P=3VE/X_s sinδ`（相値）、p.u.では `P=VE/X_s sinδ` を導く。
5. `P-δ` 曲線から、`|δ|` の増加で有効電力が増え、理想基本式では `90°` 付近が静的安定限界となることを扱う。適用条件を外して実機限界へ一般化しない。
6. 界磁・内部誘導起電力を変えると無効電力・力率が変化することをフェーザ図で説明し、有効電力と無効電力を混同しない。
7. 同期リアクタンス降下 `jX_sI` をフェーザ幾何として数値計算でき、電圧変動率・内部誘導起電力・負荷角を逆算できるようにする。
8. 回転同期機の機械出力をリニア同期機へ接続するときは、並進運動の `P_mech=Fv` を用い、`F=P_mech/v` とする。電気有効電力を実車推力へ直接等置せず、損失無視の教材モデルまたは与えられた効率 `η` のときのみ `F=ηP_e/v` とする。

## L0系との接続と実車境界

鉄道総合技術研究所の一次資料で確認済みの範囲は、ガイドウェイの推進コイルへ三相交流を供給して移動磁界を作り、車上超電導磁石との吸引・反発で推進することまでとする。Topic 27で確定したこの境界を維持する。

- 鉄道総合技術研究所「超電導リニアの原理」: https://www.rtri.or.jp/rd/maglev/principle.html
- 鉄道総合技術研究所「超電導リニアの技術開発の経緯」: https://www.rtri.or.jp/rd/maglev/process1.html
- JR東海「山梨リニア実験線について」: https://linear-chuo-shinkansen.jr-central.co.jp/yamanashi/about/
- 参照日: 2026-09-20

公開一次資料でこの工程中に確認していないL0系の実際の `X_s`、`E`、`δ`、有効電力、無効電力、推力、推進効率を真値化しない。例題・グラフは「教材用仮定値」と明記する。

## 指定可視化

系列SPECに従い、次の3点を必須とする。

1. 電力角特性: `P=(VE/X_s)sinδ` の `P-δ` 曲線。モデル条件と安定限界を図示。
2. 負荷角―出力: パラメータを固定した `δ` と有効電力の対応を数値例で示す。
3. フェーザ図: 発電機 `E=V+jX_sI` と電動機 `E=V-jX_sI` の違いを判別できる図。

## 参考教材

説明粒度・論点分解・解法順の確認に使用する。文章・図・例題は複製しない。

- e-sysnet「同期電動機の特徴と用途」: https://e-sysnet.com/同期電動機の特徴と用途/
- e-sysnet「三相同期電動機の原理と特性」: https://e-sysnet.com/三相同期電動機の原理と特性/
- 電験王2 令和7年度二次「機械・制御」問1: https://denken-ou.com/kikaiseigyor7-1/
- 電験王2 令和5年度二次「機械・制御」問1: https://denken-ou.com/kikaiseigyor5-1/
- 電験王2 平成29年度二次「機械・制御」問1: https://denken-ou.com/kikaiseigyoh29-1/
- 参照日: 2026-09-20

## 範囲境界

Topic 28で扱うのは系列SPEC記載の8項目と、それらを同期機の基本等価モデルから推進力へ接続する範囲まで。

追加しない:
- 突極機の二反作用理論・リラクタンストルクの本格解析
- d-q軸モデル、ベクトル制御
- 過渡リアクタンス・次過渡リアクタンスを用いる故障過渡解析
- L0系実機の未確認電気定数・推力・効率の真値化
- Topic 29の浮上・案内系電磁力

## 次の安全な工程

本EXAM_ALIGNMENTを固定し、解説sourceを作成する。解説sourceでは固定5問・27答案要素、SPEC必須8項目、指定3可視化、3段階例題を全件マッピングする。