# Topic 28 fresh clean-blind candidate — 2026-09-20

状態: `CANDIDATE_FIXED / BEFORE_OFFICIAL_COMPARE`

このファイルは、保護対象の旧blind candidate・旧compare QA・fresh-worker blockerを開かず、最新main、MASTER/EXAM_ALIGNMENT/系列SPEC、STATUS/HANDOFF、remediation後の解説source・練習source、公式問題文だけを読んで固定した。以後このcandidateは公式照合結果に合わせて編集しない。

固定5問・27答案要素のうち、`23 / 27` は教材だけで独立再解答できた。H29二次 問1(5)の4数値要素は、問題文の `K_SCR=0.6` から `X_s[p.u.]` へ接続する `K_SCR=1/X_s` の橋渡しがclean-blindで読んだ教材sourceに見当たらず、外部知識で補うと品質ゲート違反になるため未確定とした。

## R4 一次「機械」問1 — 5要素

問題文の並行運転記述から固定。

1. `(1) 位相`
2. `(2) 増加`
3. `(3) 無効`
4. `(4) 同じ`
5. `(5) 同期化`

根拠: 並行投入・並行運転では誘導起電力の位相をそろえ、界磁差は主に無効横流を生む。回転速度差による位相差に対して有効電力授受で同位相へ戻す電流は同期化電流。

## R7 二次「機械・制御」問1 — 6要素

### 1. フェーザ図

電動機で `V=E+jX_sI`、遅れ電流 `I` は `V` より `θ` 遅れ、`E` は `V` より `δ` 遅れる図として読む。

- `(a) V`
- `(b) θ`
- `(c) δ`
- `(d) I`
- `(e) jX_s I`
- `(f) E`

### 2. `E` の式

`E=V-jX_sI` より、遅れ力率で

`E^2=V^2-2VX_sI sinθ+(X_sI)^2`

したがって

`E=sqrt(V^2-2VX_sI sinθ+(X_sI)^2)`。

### 3. 定格運転時 `E`

定格p.u.基準なので `V=1, I=1`。`cosθ=0.8, sinθ=0.6, X_s=2.0`。

`E=sqrt(1-2×1×2×1×0.6+2^2)=sqrt(2.6)=1.61 p.u.`

### 4. `X_s I`

フェーザ三角形から

`X_s I=sqrt(E^2+V^2-2EV cosδ)`。

### 5a. 同期調相機の `I`

損失無視の同期調相機では有効電力0、したがって `δ=0`。定格端子電圧 `V=1 p.u.` より

`I=|E-1|/X_s`。

### 5b. `I` 最小時の `E`

`I=|E-1|/X_s` が最小となるのは

`E=1.00 p.u.`。

## R5 二次「機械・制御」問1 — 6要素

条件: `V=1 p.u.`, 定格 `I=1 p.u.`, `cosθ=0.8`, `sinθ=0.6`, `X_s=1.8 p.u.`。

### 1. フェーザ図

発電機 `E=V+jX_sI` より

- `(a) E`
- `(b) jX_s I`
- `(c) δ`
- `(d) θ`
- `(e) I`

### 2. `E` の式と定格値

遅れ力率発電機なので

`E=sqrt(V^2+2VX_sI sinθ+(X_sI)^2)`。

定格では

`E=sqrt(1+2×1×1.8×1×0.6+1.8^2)=sqrt(6.4)=2.53 p.u.`

### 3. 電力角式

フェーザの虚部から `E sinδ=X_s I cosθ`。`P=VI cosθ` なので

`P=(VE/X_s)sinδ [p.u.]`。

### 4. 定格負荷角と定態安定極限

`sinδ_n=P_n X_s/(VE)`、定格有効電力 `P_n=0.8 p.u.` より

`sinδ_n=0.8×1.8/2.52982=0.569`。

`P_m=VE/X_s=2.52982/1.8=1.40546 p.u.`

定格容量15 MV·A基準なので

`P_mn=1.40546×15=21.1 MW`。

### 5a. 界磁80%時の極限電力

磁気飽和無視なので `E'=0.8E=2.02386 p.u.`。

`P'_m=VE'/X_s=1.12437 p.u.=16.9 MW`。

したがって定態安定極限電力は減少する。

### 5b. 同一有効電力維持時の負荷角

`P=0.8 p.u.` を維持すると

`sinδ'=0.8×1.8/2.02386=0.712`。

`δ'≈45.4°` となり定格時 `δ_n≈34.7°` より90°へ近づくため、理想基本モデルの定態安定度は低下する。

## H29 二次「機械・制御」問1 (1),(2),(5) — 6要素

### 1. 電圧変動率

発電機の遅れ力率フェーザから

`E=sqrt(V^2+2VX_sI sinφ+(X_sI)^2)`

よって

`ε={sqrt(V^2+2VX_sI sinφ+(X_sI)^2)-V}/V ×100 [%]`。

### 2. 力率低下で `ε` が増える理由

`V,I,X_s` 一定で `0≤φ≤90°` のとき、`cosφ` を小さくすると `φ` と `sinφ` が大きくなる。したがって `E` の平方根内の交差項 `2VX_sI sinφ` が増え、`E`、ひいては `ε` が増える。

### 5. 数値4要素 — `BLOCKED_BY_MISSING_BRIDGE`

問題文は `K_SCR=0.6`, `V=1 p.u.`, `δ=30°`, `cosφ=0.9` 遅れを与える。

clean-blindで読んだTopic 28解説source・練習sourceには、短絡比から同期リアクタンスへ変換する `K_SCR=1/X_s[p.u.]` の定義・導出が見当たらない。ここで外部知識を使うと「教材だけで独立再解答」の条件を破るため、以下4要素はcandidate固定時点では未確定とする。

- `E`: 未確定
- `I`: 未確定
- `P`: 未確定
- `ε`: 未確定

exact pedagogical gap: `H29 問1(5)の入口で K_SCR → X_s[p.u.] を変換する関係と成立条件が教材にない`。

## H27 二次「機械・制御」問1 — 4要素

初期状態では

`P_0=(3EV_0/X_s)sin45°`

とする。界磁電流・回転速度一定なので `E` は各状態で同じ。

### 1a. `P_1/P_0`

同じ `V_0,E,X_s` で `δ_1=30°` だから

`P_1/P_0=sin30°/sin45°=1/sqrt(2)=0.707`。

### 1b. `P_2/P_0`

外部リアクトル `X_2=X_s` を直列挿入するので等価リアクタンスは `2X_s`。`δ_2=45°` だから

`P_2/P_0=(X_s/2X_s)×sin45°/sin45°=0.500`。

### 2a. `V_3/V_0`

抵抗負荷では `I` と `V_3` は同相で、`E=V_3+jX_sI`。`δ_3=60°` より

`E=V_3/cos60°=2V_3`。

また `tan60°=X_s/R` なので `R=X_s/sqrt(3)`。

`P_3=3V_3^2/R=P_0=3EV_0/X_s sin45°` に `E=2V_3` を代入すると

`V_3/V_0=sqrt(2/3)=0.816`。

### 2b. `R/X_s`

`tan60°=X_s/R` より

`R/X_s=1/sqrt(3)=0.577`。

## clean-blind集計

- 固定過去問: `5 / 5 attempted`
- 固定答案要素: `27`
- 教材だけで解答固定: `23 / 27`
- 未確定: `4 / 27`（H29 問1(5)の数値4要素）
- 旧candidate・旧compare QA・fresh-worker blocker閲覧: `0`
- 公式標準解答閲覧: `0`
- candidate改変禁止: `固定後は編集しない`
