# 28 L0系② 同期機のフェーザと推進力 — 練習問題・完全解説source

更新日: 2026-09-20

## 状態

固定済み `EXAM_ALIGNMENT`、解説source、解説PDFを正本として、Topic 28の練習問題・完全解説sourceを作成した。

- 一次試験型: `8問`（五肢択一）
- 二次試験型: `4問`（途中式・前提・単位・理由を含む記述）
- 合計: `12問`
- 固定一次1問・5答案要素＋二次4問・22答案要素へ `27 / 27` 接続
- SPEC必須8項目: `8 / 8 covered`
- SPEC指定3可視化の計算系: `3 / 3 aligned`
- 数値・論理独立再計算: `12 / 12 PASS`
- 一次正答一意性: `8 / 8 PASS`
- 固定EXAM_ALIGNMENT変更: `0件`
- Topic 29範囲の先取り: `0件`
- SPEC外主題追加: `0件`
- 未確認L0系実車値の真値化: `0件`
- 完成後clean blind固定過去問再解答: `未実施`

本sourceの `X_s`、`E`、`δ`、有効電力、無効電力、推進力、推進効率は一般問題または教材用仮定値であり、L0系実車仕様ではない。L0系との接続は、一次資料で確認済みの「ガイドウェイ推進コイルへ三相交流を供給し、移動磁界と車上超電導磁石との吸引・反発で推進する」という原理までとする。

## 共通式・成立条件

特記しない限り、円筒形同期機、定常状態、平衡三相、正弦波、電機子抵抗・損失無視を基本モデルとする。

- 発電機: `E=V+jX_sI`
- 電動機: `E=V-jX_sI`
- 発電機、遅れ力率: `|E|=sqrt(V^2+2VX_sI sinθ+(X_sI)^2)`
- 電動機、遅れ力率: `|E|=sqrt(V^2-2VX_sI sinθ+(X_sI)^2)`
- 相値: `P=3VE/X_s sinδ`
- 三相p.u.: `P=VE/X_s sinδ`
- 発電機送出規約、三相p.u.: `Q=(VE/X_s)cosδ-V^2/X_s`
- 理想基本モデルの最大有効電力: `P_max=VE/X_s`（`|δ|=90°`）
- 並進機械出力: `P_mech=Fv`
- 効率 `η` が与えられる場合: `F=ηP_e/v`

`|δ|=90°` は上記理想基本モデルの静的最大点であり、L0系実機の許容負荷角を意味しない。電気有効電力を実車推力へ無条件に等置しない。

## EXAM_ALIGNMENT対応

| 固定過去問 | 固定答案要素 | 練習問題 | 接続 |
|---|---:|---|---|
| R4 一次「機械」問1 | 5 | 一次6・7、二次2 | 並行運転条件、界磁、無効電力、同期化電流の意味 |
| R7 二次「機械・制御」問1 | 6 | 一次2・6、二次4 | 電動機 `E=V-jX_sI`、負荷角、過励磁・同期調相機、無効電力 |
| R5 二次「機械・制御」問1 | 6 | 一次1・3・4・5、二次1・2 | 発電機フェーザ、`P-δ`、静的最大、界磁変化 |
| H29 二次「機械・制御」問1 | 6 | 一次1・2・4、二次1 | 力率、同期リアクタンス、内部誘導起電力、負荷角、有効・無効電力 |
| H27 二次「機械・制御」問1 | 4 | 一次3・5、二次3 | `sinδ`型電力角特性、リアクタンス変更時の出力・負荷角 |

固定5問・27答案要素を `27 / 27` 接続する。固定過去問自体の差替え・追加はしない。

---

# 一次試験型

## 問1 発電機の内部誘導起電力

同期発電機をp.u.で考える。端子電圧 `V=1.00∠0°`、同期リアクタンス `X_s=0.60`、電機子電流 `I=0.50`、力率 `0.80` 遅れとする。電機子抵抗を無視したとき、内部誘導起電力 `|E|` に最も近いものを選べ。

1. `0.854 p.u.`
2. `1.000 p.u.`
3. `1.100 p.u.`
4. `1.204 p.u.`
5. `1.450 p.u.`

### 正答
4

### 完全解説

力率角を `θ` とすると `cosθ=0.80`、`sinθ=0.60`。遅れ電流なので

`I=0.50(0.80-j0.60)=0.40-j0.30`

発電機では

`E=V+jX_sI`

であるから

`jX_sI=j0.60(0.40-j0.30)=0.18+j0.24`

`E=1.18+j0.24`

`|E|=sqrt(1.18^2+0.24^2)=1.204... p.u.`

よって正答は4。発電機式を電動機式と取り違えない。

---

## 問2 電動機のフェーザ

問1と同じ `V=1.00∠0°`、`X_s=0.60`、`I=0.50`、力率 `0.80` 遅れを同期電動機に与える。電機子抵抗を無視したとき、`|E|` に最も近いものを選べ。

1. `0.600 p.u.`
2. `0.730 p.u.`
3. `0.854 p.u.`
4. `1.204 p.u.`
5. `1.450 p.u.`

### 正答
3

### 完全解説

端子から機内へ流れ込む電流を正とする電動機では

`E=V-jX_sI`

である。問1と同じ `jX_sI=0.18+j0.24` なので

`E=0.82-j0.24`

`|E|=sqrt(0.82^2+0.24^2)=0.8544... p.u.`

よって正答は3。発電機と電動機で `jX_sI` の加減算が逆になる。

---

## 問3 電力角特性

円筒形同期機の損失無視p.u.モデルで `V=1.00`、`E=1.20`、`X_s=0.60`、負荷角 `δ=30°` とする。有効電力 `P` を選べ。

1. `0.50 p.u.`
2. `0.60 p.u.`
3. `1.00 p.u.`
4. `1.20 p.u.`
5. `2.00 p.u.`

### 正答
3

### 完全解説

三相p.u.では

`P=(VE/X_s)sinδ`

なので

`P=(1.00×1.20/0.60)sin30°=2.00×0.50=1.00 p.u.`

となり正答は3。相値式の係数3をp.u.式へ重ねて掛けない。

---

## 問4 有効電力と無効電力

発電機送出規約のp.u.モデルで `V=1.00`、`E=1.20`、`X_s=0.60`、`δ=30°` とする。無効電力 `Q` に最も近いものを選べ。

1. `-1.67 p.u.`
2. `-0.065 p.u.`
3. `0 p.u.`
4. `+0.065 p.u.`
5. `+1.67 p.u.`

### 正答
4

### 完全解説

発電機から系統へ送る無効電力を正とする規約では

`Q=(VE/X_s)cosδ-V^2/X_s`

である。

`Q=(1.20/0.60)cos30°-1/0.60`

`=2.00×0.866025...-1.666666...`

`=0.06538... p.u.`

よって正答は4。`P` は主に `sinδ`、`Q` は界磁・`E` と `cosδ` に強く関係する。

---

## 問5 理想基本モデルの静的最大

`V=1.00`、`E=1.10`、`X_s=0.50` の円筒形同期機p.u.モデルについて、電力角式から得られる最大有効電力を選べ。

1. `0.55 p.u.`
2. `1.10 p.u.`
3. `2.00 p.u.`
4. `2.20 p.u.`
5. `4.40 p.u.`

### 正答
4

### 完全解説

`P=(VE/X_s)sinδ` の理想基本モデルでは `sinδ=1`、すなわち `δ=90°` で

`P_max=VE/X_s=1.00×1.10/0.50=2.20 p.u.`

となる。この90°はモデル上の静的最大点であり、実機の許容運転限界を意味しない。

---

## 問6 同期調相機と界磁

機械的にほぼ無負荷で系統へ接続された同期電動機を同期調相機として用いる。過励磁した場合の説明として最も適切なものを選べ。

1. 系統から遅れ無効電力だけを吸収する。
2. 電機子電流は必ず零になる。
3. 進み電流となり、系統へ無効電力を供給する側として力率調整に使える。
4. 有効電力の送受だけが変化し、無効電力は変化しない。
5. 同期リアクタンスが零になる。

### 正答
3

### 完全解説

同期機は界磁を変えることで内部誘導起電力 `E` を変え、無効電力・力率を調整できる。同期電動機を過励磁すると進み電流となり、系統へ無効電力を供給する側として利用できる。これが同期調相機の基本である。機械損などを無視した理想説明と、有効電力が厳密に常に零という主張は区別する。

---

## 問7 同期発電機の並行投入

同期発電機を母線へ並行投入するとき、投入直前に一致させるべき条件の組合せとして最も適切なものを選べ。

1. 相順だけ
2. 電圧の大きさだけ
3. 周波数と有効電力だけ
4. 相順、電圧の大きさ、周波数、位相
5. 同期リアクタンスと界磁抵抗

### 正答
4

### 完全解説

並行投入では相順を一致させ、端子電圧の大きさ、周波数、位相を投入時に一致させる。差が残ると同期化電流・横流の原因になる。投入後は、機械入力の変化が主に有効電力分担、界磁の変化が主に無効電力分担へ現れるという区別も重要である。

---

## 問8 有効電力から推進力

教材用仮定値として、リニア同期機へ電気有効電力 `P_e=20.0 MW` を与え、電気入力から機械出力までの効率を `η=0.90`、速度を `400 km/h` とする。推進力に最も近いものを選べ。

1. `45 kN`
2. `90 kN`
3. `162 kN`
4. `180 kN`
5. `450 kN`

### 正答
3

### 完全解説

まず

`v=400/3.6=111.111... m/s`

`P_mech=ηP_e=0.90×20.0=18.0 MW`

並進運動では

`F=P_mech/v`

なので

`F=18.0×10^6/111.111...=162000 N=162 kN`

となる。数値は教材用仮定値で、L0系実車の推力・効率ではない。

---

# 二次試験型

## 問9 発電機フェーザから `E, δ, P, Q` を求める

円筒形同期発電機をp.u.で考える。`V=1.00∠0°`、`X_s=0.80`、電流 `I=0.75`、力率 `0.80` 遅れで運転している。電機子抵抗を無視する。

(1) 内部誘導起電力フェーザ `E` と大きさ `|E|` を求めよ。

(2) 負荷角 `δ` を求めよ。

(3) 電力角式と無効電力式から `P,Q` を求め、端子側の `VIcosθ`, `VIsinθ` と一致することを確認せよ。

### 完全解説

`cosθ=0.80`, `sinθ=0.60` より

`I=0.75(0.80-j0.60)=0.60-j0.45`

発電機式

`E=V+jX_sI`

へ代入すると

`jX_sI=j0.80(0.60-j0.45)=0.36+j0.48`

したがって

`E=1.36+j0.48`

`|E|=sqrt(1.36^2+0.48^2)=sqrt(2.08)=1.4422... p.u.`

`δ=tan^-1(0.48/1.36)=19.44°`

有効電力は

`P=(VE/X_s)sinδ`

`=(1.00×1.4422.../0.80)sin19.44°=0.600 p.u.`

無効電力は発電機送出規約で

`Q=(VE/X_s)cosδ-V^2/X_s`

`=0.450 p.u.`

端子側でも

`VIcosθ=1.00×0.75×0.80=0.600 p.u.`

`VIsinθ=1.00×0.75×0.60=0.450 p.u.`

となり一致する。これによりフェーザ式、負荷角、P/Qが同じ運転点を表していることを検算できる。

---

## 問10 界磁低下と電力角特性

無限大母線へ接続された円筒形同期発電機をp.u.で考える。`V=1.00`、`E=1.40`、`X_s=0.70` とする。

(1) 理想基本モデルの最大有効電力 `P_max` を求めよ。

(2) `P=1.20 p.u.` を送出しているときの負荷角 `δ` を求めよ。

(3) 界磁を下げ、他条件を同じとした教材モデルで `E` が元の80%になった。新しい `P_max` と、同じ `P=1.20 p.u.` を維持するときの `δ` を求め、静的余裕の変化を説明せよ。

### 完全解説

(1)

`P_max=VE/X_s=1.00×1.40/0.70=2.00 p.u.`

(2)

`1.20=2.00 sinδ`

`sinδ=0.60`

`δ=36.87°`

(3) `E'=0.80×1.40=1.12` なので

`P'_max=1.00×1.12/0.70=1.60 p.u.`

同じ `1.20 p.u.` を送るには

`sinδ'=1.20/1.60=0.75`

`δ'=48.59°`

となる。内部誘導起電力が低下すると電力角曲線の振幅が下がり、同じ有効電力を送るための負荷角は大きくなる。この結論は円筒形・損失無視の理想基本モデル内のもので、実機安定限界そのものではない。

---

## 問11 直列リアクタンス増加時の負荷角

同期機と無限大母線の間を等価リアクタンス `X` で表し、`P=(VE/X)sinδ` が成立するとする。初期状態の負荷角は `δ_0=30°` である。`V,E` と有効電力 `P` を一定に保ったまま、等価リアクタンスが `X'=1.5X` になった。

(1) 新しい負荷角 `δ'` を求めよ。

(2) 変化の物理的意味を電力角特性から説明せよ。

### 完全解説

初期状態は

`P=(VE/X)sin30°=(VE/X)×0.50`

変更後は

`P=(VE/1.5X)sinδ'`

である。同じ `P` とするため

`0.50=(1/1.5)sinδ'`

`sinδ'=0.75`

`δ'=48.59°`

となる。リアクタンスが増えると電力角曲線の振幅 `VE/X` が小さくなるため、同じ有効電力を送るにはより大きな負荷角が必要になる。比で解けば基準容量や実電圧が不要である。

---

## 問12 電力角特性から推進力へ接続する

リニア同期機の電気側を、教材用の円筒形同期機p.u.モデルで表す。`V=1.00`、`E=1.15`、`X_s=0.50`、`δ=25°`、三相ベース電力 `25 MW` とする。電気入力から機械出力までの効率 `η=0.86`、速度 `500 km/h` とする。

(1) 電気有効電力 `P_e` をp.u.とMWで求めよ。

(2) 機械出力 `P_mech` を求めよ。

(3) 推進力 `F` を求めよ。

(4) この値をL0系実車推力として扱えない理由を述べよ。

### 完全解説

(1)

`P_e=(VE/X_s)sinδ`

`=(1.00×1.15/0.50)sin25°`

`=0.972022... p.u.`

したがって

`P_e=0.972022...×25=24.3006... MW`

(2)

`P_mech=ηP_e=0.86×24.3006...=20.8985... MW`

(3)

`v=500/3.6=138.888... m/s`

`F=P_mech/v`

`=20.8985...×10^6/138.888...`

`=1.50469×10^5 N≈150 kN`

(4) `X_s,E,δ,η` とベース電力を教材用仮定値として置いた理想化モデルだからである。公開一次資料で確認していないL0系の実際の同期リアクタンス、内部誘導起電力、負荷角、推進効率、推力を逆算して真値化してはならない。

---

## 指定3可視化への接続

1. 電力角特性: 問3・5・10・11で `P=(VE/X_s)sinδ` と振幅 `VE/X_s` を扱う。
2. 負荷角―出力: 問10・11でパラメータ変化時の `δ` と有効電力の関係を扱う。
3. フェーザ図: 問1・2・9で発電機 `E=V+jX_sI` と電動機 `E=V-jX_sI` を数値フェーザとして扱う。

## 頻出ミス確認

- 発電機式と電動機式の符号を同じにしない。
- 遅れ/進み力率で `I` の偏角を逆にしない。
- `j` を掛けたときの90°回転を落とさない。
- 相値式の係数3と三相p.u.式を混同しない。
- `P` と `Q` の役割を入れ替えない。
- `δ=90°` を実機の許容値と断定しない。
- `km/h` をそのまま `F=P/v` に入れず `m/s` へ変換する。
- `P_e` と `P_mech` を効率条件なしに同一視しない。
- 教材用仮定値をL0系実車値として扱わない。

## Topic 21過去問固有注記

H26二次「機械・制御」問1(4)の `48.1 N·m / 48.0 N·m` 差は、公式標準解答が `π=3.14` 相当の数値処理を用いた過去問固有丸め差として診断済みである。一般式 `P=Tω`、`ω=2πN/60` は変更しない。本Topicの一般式へ影響させない。

## 完了条件

- 一次8問＋二次4問: `12 / 12`
- 一次正答一意性: `8 / 8 PASS`
- 数値・論理独立再計算: `12 / 12 PASS`
- 固定過去問: `5 / 5 connected`
- 一次答案要素: `5 / 5 connected`
- 二次答案要素: `22 / 22 connected`
- 合計答案要素: `27 / 27 connected`
- SPEC必須8項目: `8 / 8 covered`
- 指定3可視化の計算系: `3 / 3 aligned`
- L0系未確認実車値の真値化: `0件`
- Topic 29先取り: `0件`
- 固定EXAM_ALIGNMENT変更: `0件`
- Topic 21一般式変更: `0件`
- exact blocker: `0件`
