# Topic 39 clean blind candidate

更新日: 2026-09-21

candidate固定条件: 最新main・上位仕様・系列STATUS/HANDOFFをreconcileした後、Topic 39の公式「問題」PDFだけを読み、公式標準解答・保存済み正答・Topic 39解説/練習/answer-bearing QAを参照せず独立再解答した。以下をcandidateとして固定する。

## R4一次「機械」問3 — 計器用変成器

1. (1) `ハ / 負担`
2. (2) `ニ / 励磁`
3. (3) `チ / 小さ`
4. (4) `カ / 比誤差`
5. (5) `イ / 短絡`

根拠: 計器用変成器の二次負荷は負担。比誤差低減には励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする。設問定義は公称比と真比との差を真比で割る比誤差。CT二次開放は危険なので機器切離し前に短絡する。

## R3一次「機械」問8 — A/D変換

6. (1) `チ / 2`
7. (2) `ト / 誤差`
8. (3) `カ / 時間`
9. (4) `ヌ / MSB`
10. (5) `ヘ / サンプルホールド`

根拠: 標本化定理よりサンプリング周波数は最高周波数の2倍を超える。量子化段階を細かくすると量子化誤差が小さくなる。二重積分形は基準信号による積分で戻るまでの時間を測る。逐次比較形はMSB側から判定し、変換中の入力保持にはサンプルホールドを用いる。

## H30一次「機械」問8 — LAN中継機器・アドレス

11. (1) `ル / リピータ`
12. (2) `ヨ / ブリッジ`
13. (3) `ヌ / MAC`
14. (4) `チ / Wi-Fi`
15. (5) `イ / DHCP`

根拠: 物理層で信号を再生・中継するのはリピータ。データリンク層でLANを接続しMACアドレスを参照するのはブリッジ。IEEE 802.11系無線LANはWi-Fi、IPアドレス等の自動割当てはDHCP。

## H25一次「機械」問8 — 変調・復調

16. (1) `ヨ / 搬送波`
17. (2) `ル / 復調`
18. (3) `ロ / AM`
19. (4) `カ / 直交振幅変調`
20. (5) `ト / ASK`

根拠: 原信号に応じて搬送波のパラメータを変化させるのが変調、原信号を取り出すのが復調。図1は搬送波振幅が入力に応じ連続変化するためAM。QAMは直交振幅変調。図2はデジタル符号に応じ搬送波振幅をオン/オフしているためASK。

## R2二次「電力・管理」問2 — 保護リレーシステム

固定5答案要素として次をcandidate化する。

21. (1-a) 計器用変成器は系統の高電圧・大電流を、計器・保護リレーで扱える低い標準値へ変換し、一次系と二次系を絶縁する。代表例は `計器用変圧器(VT/PT)` と `変流器(CT)`。
22. (1-b) 比誤差は `ε = (K_n - K) / K × 100 [%]`。
23. (2) 保護リレーの信頼性は、事故時など動作すべき条件で確実に動作し、健全時など動作すべきでない条件では誤動作しないこと。故障・異常を検出できる自己監視や冗長化等により、この両面を確保する。
24. (3-a) 77 kV又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーの事故除去指令を受ける箇所は `引外しコイル（トリップコイル）`。
25. (3-b) トリップフリーは、投入指令が継続中でもトリップ指令を受ければ遮断器を開路し、投入指令をいったん解除するまで再投入させない機能。事故点への反復投入（ポンピング）を防ぎ、事故除去を優先する。

## 固定結果

- 一次: 20答案要素
- 二次: 5答案要素
- 合計: 25答案要素
- candidate固定後の修正: 禁止。相違があればFAILとして記録する。
- candidate固定前の公式標準解答参照: なし
- candidate固定前のTopic 39 answer-bearing教材/QA参照: なし
- exact blocker: 0件

Topic 21 H26二次「機械・制御」問1(4)の48.1 N·m / 48.0 N·m差は既存診断を維持し、一般式 `P=Tω`、`ω=2πN/60` は変更しない。
