# Topic 39 clean blind v10 candidate

更新日: 2026-09-22

## freshness

candidate 固定前に参照したものは、最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式の「問題」PDFのみ。v1〜v9 candidate/QA、公式標準解答、Topic 39 answer-bearing教材・answer-bearing QAは参照していない。

固定5問・25答案要素、R2二次の固定5群境界は intake のまま維持した。

## 独立解答 candidate

### R4一次「機械」問3 — 計器用変成器

1. (1) 負担（ハ）
   - 計器用変成器二次側に接続される計器・継電器等の負荷を線路負荷と区別する名称。
2. (2) 励磁（ニ）
   - 高透磁率鉄心により励磁電流を小さくする。
3. (3) 小さ（チ）
   - 比精度確保のため巻線抵抗・漏れリアクタンスを極力小さくする。
4. (4) 比誤差（カ）
   - 公称比と実比の差を実比で除して百分率表示する誤差。
5. (5) 短絡（イ）
   - CT二次開放時の過電圧を避けるため、機器を外す前に二次端子を短絡する。

### R3一次「機械」問8 — A/D変換

1. (1) 2（チ）
   - 標本化定理より、最高周波数の2倍を超えるサンプリングレートが必要。
2. (2) 誤差（ト）
   - 量子化段階を細かくすると量子化誤差が小さくなる。
3. (3) 時間（カ）
   - 積分形は基準信号の積分値と等しくなるまでの時間を測る。
4. (4) MSB（ヌ）
   - 逐次比較は最上位ビット側から順次判定する。
5. (5) サンプルホールド（ヘ）
   - 変換中に入力レベルを保持する。

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) リピータ（ル）
   - 物理層で信号を再生・中継し、アドレス制御はしない。
2. (2) ブリッジ（ヨ）
   - データリンク層で複数LANを接続し、スイッチングハブが代表例。
3. (3) MAC（ヌ）
   - データリンク層の転送制御にMACアドレスを使う。
4. (4) Wi-Fi（チ）
   - IEEE 802.11系無線LANの一般名称。
5. (5) DHCP（イ）
   - DHCPサーバがIP設定をクライアントへ自動配布する。

### H25一次「機械」問8 — 変調・復調

1. (1) 搬送波（ヨ）
   - 原信号に応じて振幅・周波数・位相等を変化させる高周波信号。
2. (2) 復調（ル）
   - 受信した変調波から原信号を取り出す操作。
3. (3) AM（ロ）
   - 図1は搬送波振幅の包絡線が入力正弦波に応じて変化する。
4. (4) 直交振幅変調（カ）
   - QAMは直交する2搬送波の振幅を組み合わせる方式。
5. (5) ASK（ト）
   - 図2はビットに応じて搬送波振幅が有/無に切り替わる。

### R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半
   - 計器用変成器は高電圧・大電流を、計器・保護リレーで扱える小さな電圧・電流へ変成し、高圧回路と計測・保護回路を絶縁する。代表例は計器用変圧器（VT/PT）と変流器（CT）。
2. 小問(1)後半
   - 比誤差 `ε[%] = (K_n - K) / K × 100`。
3. 小問(2)
   - 信頼性とは、事故時には必要な保護リレーが確実に動作し、事故でないときや保護範囲外では不要動作・誤動作しない性質。すなわち動作の確実性とセキュリティの両方を満たすこと。
4. 小問(3)前半
   - 77/66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ装置）`。
5. 小問(3)後半
   - トリップフリーは、投入操作中または投入指令が継続していても引外し指令が入れば投入機構に拘束されず遮断動作を完了し、事故電流を確実に除去する機能。引外し後に投入指令が残っていても不必要な再投入を防ぐ。

## candidate判定

- freshness: PASS
- 一次: 20答案要素を独立解答済み
- 二次: intake固定5群を維持して5答案要素を独立解答済み
- 合計: 25答案要素
- candidate固定前の公式標準解答参照: 0件
- candidate固定前のv1〜v9 candidate/QA参照: 0件
- candidate固定前のTopic 39 answer-bearing教材参照: 0件

このcommitをcandidate固定点とし、以後のみ公式標準解答・教材との照合を行う。
