# Topic 39 clean blind v10 QA

更新日: 2026-09-22

## 判定

`FAIL / SOLVER_ERROR_X2`

- freshness: `PASS`
- 固定5問: `維持`
- 固定25答案要素: `維持`
- R2二次 固定5群境界: `PASS`
- 一次: `20 / 20 PASS`
- 二次: `3 / 5 PASS`
- 合計: `23 / 25 FAIL`
- 教材だけでの導出可能性: `25 / 25 PASS`
- 教材欠落: `0件`
- 教材修正: `0件`
- 固定EXAM_ALIGNMENT変更: `0件`
- 系列SPEC変更: `0件`

candidate固定commit: `2ec47a4b21c4f7cd9d89a5cfb5d919d6e399e5b0`

## freshness監査

candidate固定前に参照したanswer-bearing資料は `0件`。最新main、上位仕様、系列SPEC、sanitized STATUS/HANDOFF、question-only intake、公式「問題」PDFだけから解答した。

candidateを上記commitで固定した後に、公式標準解答とTopic 39教材を開いて照合した。

## 公式標準解答との照合

### 一次4問

- R4一次「機械」問3: `5 / 5 PASS`
- R3一次「機械」問8: `5 / 5 PASS`
- H30一次「機械」問8: `5 / 5 PASS`
- H25一次「機械」問8: `5 / 5 PASS`

一次合計: `20 / 20 PASS`。

### R2二次「電力・管理」問2

固定5群のうち `3 / 5 PASS`。

1. 小問(1)前半: `PASS`
   - 計器用変成器の役割、CT・VTを正しく記述。
2. 小問(1)後半: `PASS`
   - `ε=(K_n-K)/K×100 [%]` を正しく記述。
3. 小問(2): `FAIL / solver error`
   - candidateは「保護区間内事故への正動作」「区間外・非事故時の正不動作」は記述したが、公式標準解答が要求する `点検・自動監視`、`低故障率`、`冗長化` を落とした。
4. 小問(3)前半: `FAIL / solver error`
   - candidateは定格遮断時間を `3サイクル` のみに限定し、公式標準解答の `5サイクル及び3サイクル` を満たさない。
   - また、事故除去指令を受ける箇所を一般化した「引外し装置」とし、公式標準解答の `引外しコイル（トリップコイル、TC）` を特定できなかった。
5. 小問(3)後半: `PASS`
   - トリップフリーの機能・目的を満たす。

## 教材依存監査

不一致2群は教材不足ではない。

Topic 39解説sourceには以下が明記されている。

- 保護リレーの信頼性: 正動作・正不動作に加え、定期点検・試験、自動監視・自己診断、低故障率化、冗長化。
- R2二次固定対応: `77/66 kV級遮断器の代表的定格遮断時間: 5サイクル又は3サイクル`、`引外しコイル（トリップコイル）`、トリップフリー。

したがって固定25答案要素は教材だけで `25 / 25` 導出可能であり、今回のFAILは教材remediation対象ではなくsolver errorと判定する。

## 品質ゲート

`EXAM_ALIGNMENT_SPEC.md` の完成後独立試験は、公式過去問を独立再解答して全要素を正答できることを要求する。v10は `23 / 25` のためTopic 39をcompletedにしない。

二次問題の件数合わせ: `0件`。一次20要素＋二次5要素の固定構成を維持した。

## 次工程

`TOPIC39_CLEAN_BLIND_V11`。

別fresh worker/contextでquestion-only intakeと公式「問題」PDFだけから再度25答案要素を解き、candidate固定後に公式標準解答・教材と照合する。`25 / 25`公式一致かつ`25 / 25`教材導出可能を満たすまでTopic 39は `IN_PROGRESS` とする。
