# Topic 39 clean blind v11 candidate

更新日: 2026-09-22

状態: `CANDIDATE_FIXED / PRE-OFFICIAL-CHECK`

## Freshness

candidate固定前に使用したものは、最新mainの上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、固定5問の公式「問題」PDFのみ。

candidate固定前に、v1〜v10 candidate/QA、公式標準解答、Topic 39のanswer-bearing教材・answer-bearing QAは開いていない。

R2二次はintakeの固定5群境界を変更しない。

## 独立解答

### R4一次「機械」問3 — 5答案要素

1. `(1) 負担` — 計器・継電器など計器用変成器二次側に接続する負荷を、一般負荷と区別して負担という。
2. `(2) 励磁` — 変成比精度を高めるには高透磁率鉄心により励磁電流を小さくする。
3. `(3) 小さ` — 巻線抵抗と漏れリアクタンスによる電圧降下・位相誤差を抑えるため極力小さくする。
4. `(4) 比誤差` — 公称変成比と真の変成比との差を真の変成比で除した百分率。
5. `(5) 短絡` — CT二次開放時の危険な高電圧を防ぐため、切離し前に二次端子を短絡する。

選択肢記号: `(1)ハ (2)ニ (3)チ (4)カ (5)イ`

### R3一次「機械」問8 — 5答案要素

1. `(1) 2` — 標本化定理より最高周波数の2倍を超えるサンプリングレートが必要。
2. `(2) 誤差` — 量子化段階数を増やし量子化単位を小さくすると量子化誤差が小さくなる。
3. `(3) 時間` — 積分形では入力積分値と基準信号積分値が等しくなるまでの時間を測る。
4. `(4) MSB` — 逐次比較形は最上位ビット側から順に比較する。
5. `(5) サンプルホールド` — 変換終了まで標本化値を保持する。

選択肢記号: `(1)チ (2)ト (3)カ (4)ヌ (5)ヘ`

### H30一次「機械」問8 — 5答案要素

1. `(1) リピータ` — 物理層で減衰した信号を増幅・補正して中継する。
2. `(2) ブリッジ` — 複数LANをデータリンク層で接続する。
3. `(3) MAC` — ブリッジ／スイッチングハブはMACアドレスを参照する。
4. `(4) Wi-Fi` — IEEE 802.11系の無線LAN接続。
5. `(5) DHCP` — IPアドレス等をクライアントへ自動割当する。

選択肢記号: `(1)ル (2)ヨ (3)ヌ (4)チ (5)イ`

### H25一次「機械」問8 — 5答案要素

1. `(1) 搬送波` — 情報に応じてパラメータを変化させる基準の高周波信号。
2. `(2) 復調` — 受信した変調波から原信号を取り出す操作。
3. `(3) AM` — 図1は搬送波振幅がアナログ入力振幅に応じて変化する。
4. `(4) 直交振幅変調` — QAMは直交する2搬送波の振幅を組み合わせる方式。
5. `(5) ASK` — 図2はディジタル符号に応じて搬送波振幅をオン／オフしている。

選択肢記号: `(1)ヨ (2)ル (3)ロ (4)カ (5)ト`

### R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は、系統の高電圧・大電流を計器・継電器で安全に扱える標準的な低電圧・小電流へ変成し、一次側と二次側を絶縁して測定・保護に用いる。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。
2. 小問(1)後半: 比誤差は `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 信頼性とは、保護対象内の事故時には必要な保護リレーが確実に動作し、正常時や保護対象外事故時には不要動作しないこと。すなわち動作信頼性と不動作信頼性の両方を満たすこと。
4. 小問(3)前半: 77又は66 kV系統で一般に用いる遮断器の定格遮断時間は `5サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ機構）`。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入指令が継続中または投入動作中でも引外し指令を受ければ投入指令に拘束されず遮断器を開路し、投入指令が残っていても再投入を繰り返さない機能。事故回路への継続投入やポンピングを防ぎ、事故を速やかに除去するために設ける。

## candidate固定時点の自己判定

- freshness: `PASS`
- 固定5問: `5 / 5`
- 一次答案要素: `20 / 20 ANSWERED`
- 二次固定群: `5 / 5 ANSWERED`
- 合計: `25 / 25 ANSWERED`
- R2二次固定5群境界: `PASS`
- 公式標準解答照合: `未実施（candidate固定後に実施）`
- 教材導出可能性照合: `未実施（candidate固定後に実施）`
