# Topic 39 clean blind v12 candidate

固定対象: 5問 / 25答案要素

freshness: `PASS`

candidate固定前に参照したものは、最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDFのみ。v1〜v11 candidate/QA、公式標準解答、Topic 39 answer-bearing教材・QAは未参照。

## R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠: 計器・継電器等の二次側負荷は burden（負担）。変成比精度向上には励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする。公称比と真比の差を真比で除した百分率は比誤差。CT二次開放は高電圧を生じ得るため、負荷切離し時は二次端子を短絡する。

## R3一次「機械」問8 — A/D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

根拠: 標本化定理より標本化周波数は最高周波数の2倍超。量子化段階数増加で量子化誤差は減少。積分形は基準信号との積分値が一致するまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力固定にサンプルホールドを使う。

## H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `DHCP`（イ）

根拠: 物理層中継はリピータ、データリンク層で複数LANを接続するのはブリッジで、スイッチングハブはMACアドレスを参照する。IEEE 802.11はWi-Fi、IPアドレス自動割当はDHCP。

## H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

根拠: 変調は搬送波の振幅・周波数・位相等を原信号で変化させ、受信側で復調する。図1は搬送波振幅がアナログ原信号に応じ連続変化するAM。QAMは直交振幅変調。図2はディジタル値に応じ搬送波振幅を切替えるASK。

## R2二次「電力・管理」問2 — 固定5群

### 1. 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーが扱える低電圧・小電流へ比例変換し、測定・保護回路を主回路から絶縁して安全に計測・保護を行えるようにする。代表例は `計器用変圧器 VT（PT）` と `変流器 CT`。

### 2. 小問(1)後半

比誤差:

`ε = (K_n - K) / K × 100 [%]`

ここで `K_n` は公称変成比、`K` は真の変成比。

### 3. 小問(2)

保護リレーの信頼性とは、保護範囲内の事故では必要時に確実に動作し、正常時や保護範囲外事故では不要動作・誤動作をしない性質である。すなわち、事故除去が必要なときの動作確実性と、不要時に動作しない安全性の双方を確保すること。

### 4. 小問(3)前半

- 77又は66 kV系統用遮断器の一般的な定格遮断時間: `3サイクル`
- 保護リレーから事故除去指令を受ける箇所: `引外し装置（トリップ装置）`

### 5. 小問(3)後半

引外し自由（トリップフリー）は、投入指令・投入操作が継続中であっても引外し指令が入れば投入操作に拘束されず遮断器を開路できる機能。事故状態で投入状態が保持されたり再投入方向の操作に妨げられたりすることを防ぎ、事故を速やかに除去して設備・系統を保護する。

## 固定境界確認

R2二次はquestion-only intakeの5群境界を変更していない。`5 / 5 PASS`。

Topic 21 H26二次「機械・制御」問1(4)の `48.1 N·m / 48.0 N·m` 差については既存診断を維持し、一般式 `P=Tω`、`ω=2πN/60` は変更しない。
