# Topic 39 clean blind v14 candidate

更新日: 2026-09-22

## Freshness

- base main: `345ef56d2683480c0190b8860ccc23b4233e2cbf`
- candidate固定前に使用した資料: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、電気技術者試験センター公式「問題」PDFのみ。
- candidate固定前に公式標準解答、v1〜v13 candidate/QA、Topic 39 answer-bearing教材・QAは参照していない。
- R2二次はquestion-only intakeの固定5群境界を維持し、分割し直していない。

## R4一次「機械」問3 — 計器用変成器

1. `(1) 負担` — 計器・継電器などの二次側負荷を線路負荷と区別して呼ぶ名称。
2. `(2) 励磁` — 変比精度を高めるには高透磁率鉄心を用い励磁電流を小さくする。
3. `(3) 小さ` — 巻線抵抗と漏れリアクタンスを極力小さくする。
4. `(4) 比誤差` — 公称変成比と実際の変成比との差を実際の変成比で除した百分率。
5. `(5) 短絡` — CT二次側開放による過電圧を避けるため、機器切離し前に二次端子を短絡する。

解答記号候補: `(ハ)(ニ)(チ)(カ)(イ)`。

## R3一次「機械」問8 — A/D変換

1. `(1) 2` — 標本化定理より最高周波数成分の2倍を超えるサンプリングレートが必要。
2. `(2) 誤差` — 量子化段階数を増やし量子化単位を小さくすると量子化誤差が小さくなる。
3. `(3) 時間` — 積分形では入力積分値と基準信号積分値が等しくなるまでの時間を測る。
4. `(4) MSB` — 逐次比較形はMSB側から順に比較する。
5. `(5) サンプルホールド` — 変換中の入力レベルを保持する。

解答記号候補: `(チ)(ト)(カ)(ヌ)(ヘ)`。

## H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) リピータ` — 物理層で減衰した信号を増幅・補正して延長する。
2. `(2) ブリッジ` — データリンク層で複数LANを接続する。
3. `(3) MAC` — スイッチングハブはMACアドレスを用いて転送制御する。
4. `(4) Wi-Fi` — IEEE 802.11系の無線LAN接続。
5. `(5) IP` — ルータが扱うネットワーク層アドレスで、DHCPにより自動割当可能。

解答記号候補: `(ル)(ヨ)(ヌ)(チ)(ヘ)`。

## H25一次「機械」問8 — 変調・復調

1. `(1) 搬送波` — 適切な周波数をもつ信号のパラメータを原信号に応じて変化させる。
2. `(2) 復調` — 変調波から原信号を取り出す操作。
3. `(3) AM` — 図1は搬送波振幅が原信号に応じて連続変化する。
4. `(4) 直交振幅変調` — QAMは振幅変調と位相変調を組み合わせる。
5. `(5) ASK` — 図2はディジタル符号に応じて搬送波振幅を切り替える。

解答記号候補: `(ヨ)(ル)(ロ)(カ)(ト)`。

## R2二次「電力・管理」問2 — 固定5答案要素

### 1. 小問(1)前半

計器用変成器は、系統の高電圧・大電流を計器・保護リレーで安全かつ適切に扱える低電圧・小電流へ一定比で変換し、一次側高電圧回路と二次側計測・保護回路を絶縁するために用いる。代表例は計器用変圧器（VT/PT）と変流器（CT）。

### 2. 小問(1)後半

比誤差は

`ε[%] = ((K_n - K) / K) × 100`

とする。ここで `K_n` は公称変成比、`K` は真の変成比。

### 3. 小問(2)

保護リレーの信頼性とは、保護すべき事故時には所定どおり確実に動作し、保護動作を要しない正常時・保護範囲外事故時には不要動作・誤動作をしないことである。すなわち必要時の確実動作と不要時の不動作の双方を満たすこと。

### 4. 小問(3)前半

77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ機構）` とする。

### 5. 小問(3)後半

引外し自由（トリップフリー）は、投入操作・投入指令が継続中であっても引外し指令を受ければ遮断器を開路させ、事故除去を優先して閉路状態を保持させない機能である。事故回路への投入継続・再投入を防ぎ、確実に事故区間を切り離すことを目的とする。

## Candidate summary

- 一次: 20答案要素
- 二次: 5答案要素
- 合計: 25答案要素
- 固定5群境界: 維持
- candidate固定前のanswer-bearing資料参照: 0件
- Topic 21一般式変更: 0件
