# Topic 39 clean blind v15 candidate

更新日: 2026-09-22

## freshness

- question-only intake: `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- candidate固定前に参照した試験資料: 電気技術者試験センター公式の各年度「問題」PDFのみ
- candidate固定前の公式標準解答参照: なし
- candidate固定前のv1〜v14 candidate/QA参照: なし
- candidate固定前のTopic 39 answer-bearing教材/QA参照: なし
- R2二次はintake固定5群境界を維持

判定: `FRESHNESS PASS`

## 独立解答

### 1. R4一次「機械」問3 — 計器用変成器

1. `(1) 負担` — 二次側に接続される計器・継電器等の負荷を負担という。
2. `(2) 励磁` — 高透磁率鉄心で励磁電流を小さくし、変成比誤差を抑える。
3. `(3) 小さ` — 巻線抵抗と漏れリアクタンスによる電圧降下を抑えるため極力小さくする。
4. `(4) 比誤差` — 公称変成比と実際の変成比の差を実際の変成比で除した百分率。
5. `(5) 短絡` — CT二次側の開放で高電圧が生じ得るため、切離し時は二次端子を短絡する。

### 2. R3一次「機械」問8 — A/D変換

1. `(1) 2` — 標本化定理より最高周波数成分の2倍を超えるサンプリングレートが必要。
2. `(2) 誤差` — 量子化段階を細かくすると量子化誤差が小さくなる。
3. `(3) 時間` — 積分形では入力積分値と基準信号積分値が一致するまでの時間を測る。
4. `(4) MSB` — 逐次比較形は最上位ビット側から順に比較する。
5. `(5) サンプルホールド` — 変換中の標本値を保持する。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) リピータ` — 物理層で信号を増幅・補正して中継する。
2. `(2) ブリッジ` — データリンク層で複数LANを接続する。
3. `(3) MAC` — ブリッジ/スイッチングハブはMACアドレスを参照する。
4. `(4) Wi-Fi` — IEEE 802.11による無線LAN接続。
5. `(5) DHCP` — DHCPサーバがIPアドレス等を自動割当する。

### 4. H25一次「機械」問8 — 変調・復調

1. `(1) 搬送波` — 原信号に応じて搬送波のパラメータを変化させる。
2. `(2) 復調` — 変調波から原信号を取り出す操作。
3. `(3) AM` — 図1は搬送波振幅の包絡が入力正弦波に応じて変化する。
4. `(4) 直交振幅変調` — QAMは直交する二搬送波の振幅を組み合わせる方式。
5. `(5) ASK` — 図2はディジタル符号に応じて搬送波振幅をオン/オフする。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、系統の高電圧・大電流を計器や保護リレーが扱える低電圧・小電流へ比例変換し、測定・保護回路を一次系統から絶縁する。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

#### 群2: 小問(1)後半

`ε = (K_n - K) / K × 100 [%]`

ここで `K_n` は公称変成比、`K` は真の変成比。

#### 群3: 小問(2)

保護リレーに要求される信頼性とは、保護すべき事故時には確実に動作し、事故がない場合や保護範囲外の事象では不要動作しないことである。必要時の確実動作と不要時の不動作の両方を満たす。

#### 群4: 小問(3)前半

77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外しコイル（トリップコイル）`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が残っていても引外し指令を受ければ投入機構に拘束されず遮断動作を完遂できる機能である。事故状態での再投入・再遮断の反復を防ぎ、故障回路を確実に切り離す。

## candidate固定時判定

- 一次: `20 / 20 candidate elements fixed`
- 二次: `5 / 5 candidate groups fixed`
- 合計: `25 / 25 candidate elements fixed`
- 固定5群境界: `PASS`
- 公式標準解答との照合: candidate固定後に実施
- 教材導出可能性照合: candidate固定後に実施
