# Topic 39 clean blind v17 candidate

更新日: 2026-09-22

## Freshness declaration

candidate 固定前に用いたのは、最新mainの上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、および公式「問題」PDFのみ。v1〜v16 candidate/QA、公式標準解答、Topic 39 answer-bearing教材・answer-bearing QAはcandidate固定前に開いていない。

固定5問・25答案要素、およびR2二次の固定5群境界はintakeどおり維持する。

## 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠要約: 二次側接続機器はburden、変成比精度向上には励磁電流と巻線抵抗・漏れリアクタンスを小さくし、変成比のずれは比誤差、CT二次開放時は過電圧を避けるため短絡する。

## 2. R3一次「機械」問8 — A/D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

根拠要約: 標本化定理は最高周波数の2倍超、量子化段数増加で量子化誤差は減少。積分形は基準積分との一致までの時間を測り、逐次比較はMSB側から比較し、変換中の入力保持にはサンプルホールドを用いる。

## 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `DHCP`（イ）

根拠要約: 物理層で信号再生するのはリピータ、データリンク層でLANを接続するのはブリッジでMACアドレスを参照する。IEEE 802.11無線LANはWi-Fi、ネットワーク層のIPアドレス自動割当てはDHCP。

## 4. H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

根拠要約: 原信号に応じて搬送波パラメータを変えるのが変調、原信号を取り出すのが復調。図1は振幅が連続変化するAM、QAMは直交振幅変調、図2はデジタル値で振幅を切り替えるASK。

## 5. R2二次「電力・管理」問2 — 固定5群

### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーで扱える低電圧・小電流へ所定の比で変換し、測定・保護を安全かつ絶縁して行えるようにする。代表例は `計器用変圧器 VT（PT）` と `変流器 CT`。

### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

### 群3: 小問(2)

保護リレーの信頼性とは、保護範囲内の事故時には確実に動作して事故除去指令を出し、正常時または保護範囲外事故では誤動作しない性質である。

### 群4: 小問(3)前半

77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーからの事故除去指令を受ける箇所は `引外し装置（トリップ装置／引外し機構）`。

### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令または投入操作が継続していても引外し指令を受ければ遮断器を開路し、投入状態に保持されない機能である。事故回路へ投入されたままになることや再投入を防ぎ、事故を確実に除去することが目的。

## candidate判定

- 固定5問: 維持
- 一次: 20答案要素
- 二次: 5答案要素
- 合計: 25答案要素
- R2固定5群境界: 維持
- candidate固定前のanswer-bearing資料閲覧: 0件
- Topic 21一般式変更: 0件
- exact blocker: 0件
