# Topic 39 clean blind v21 candidate

更新日: 2026-09-22

## Freshness

`PASS`

candidate固定前に使用したものは、上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、電気技術者試験センター公式の各「問題」PDFのみ。公式標準解答、Topic 39教材、既存candidate/QAのanswer-bearing内容は参照していない。

固定対象は intake の5問・25答案要素、R2二次は intake 記載の固定5群境界を維持した。

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `ハ` — 負担
2. (2) `ニ` — 励磁
3. (3) `チ` — 小さ
4. (4) `カ` — 比誤差
5. (5) `イ` — 短絡

### 2. R3一次「機械」問8 — A/D変換

1. (1) `チ` — 2
2. (2) `ト` — 誤差
3. (3) `カ` — 時間
4. (4) `ヌ` — MSB
5. (5) `ヘ` — サンプルホールド

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `ル` — リピータ
2. (2) `ヨ` — ブリッジ
3. (3) `ヌ` — MAC
4. (4) `チ` — Wi-Fi
5. (5) `イ` — DHCP

### 4. H25一次「機械」問8 — 変調・復調

1. (1) `ヨ` — 搬送波
2. (2) `ル` — 復調
3. (3) `ロ` — AM
4. (4) `カ` — 直交振幅変調
5. (5) `ト` — ASK

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器や保護リレーで扱える低電圧・小電流へ、一定の変成比で変換して測定・保護に用いる。代表例は計器用変圧器（VT/PT）と変流器（CT）。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、保護すべき事故が生じたときには確実に正動作し、健全時や保護範囲外の事故では不要動作・誤動作をしないこと。必要時の動作確実性と不要時の不動作確実性の両方を満たすことが必要である。

#### 群4: 小問(3)前半

77又は66 kV系統用遮断器の定格遮断時間は一般に `5サイクル`。保護リレーから事故除去の引外し指令を受ける箇所は `引外し装置` とする。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令・投入操作が継続していても引外し指令を受ければ投入操作に拘束されず遮断器を開放できる機能である。事故回路へ投入された場合に閉路状態へ保持されたり再投入を続けたりすることを防ぎ、事故を確実に除去することが目的である。

## candidate固定時点の自己点検

- 一次4問: `20答案要素を回答済み`
- 二次1問: `固定5群を回答済み`
- 合計: `25 / 25 回答済み`
- R2二次固定5群境界: `維持`
- 公式標準解答照合: `未実施（candidate固定後に実施）`
- 教材導出可能性QA: `未実施（candidate固定後に実施）`
