# Topic 39 clean blind v22 candidate

状態: candidate fixed before answer-bearing comparison

## Freshness

- candidate固定前に使用したもの: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDFのみ。
- v1〜v21 candidate/QA、公式標準解答、Topic 39教材source/PDF、answer-bearing QAはcandidate固定前に未参照。
- R2二次はintake固定5群境界を維持した。

## R4一次「機械」問3 — 計器用変成器

1. `(1) = ハ：負担`
   - 計器用変成器の二次側に接続される計器・継電器等の負荷は、一般負荷と区別して「負担」と呼ぶ。
2. `(2) = ニ：励磁`
   - 変成比・変流比精度を上げるには高透磁率鉄心で励磁電流を小さくする。
3. `(3) = チ：小さ`
   - 巻線抵抗・漏れリアクタンスによる電圧降下を抑えるため小さくする。
4. `(4) = カ：比誤差`
   - 公称変成比と真の変成比との差を真の変成比で除した百分率は比誤差。
5. `(5) = イ：短絡`
   - CT二次側開放は過電圧を生じ得るため、機器切離し時は二次端子を短絡する。

## R3一次「機械」問8 — A/D変換

1. `(1) = チ：2`
   - 標本化定理より最高周波数成分の2倍を超える標本化周波数が必要。
2. `(2) = ト：誤差`
   - 量子化刻みが小さいほど量子化誤差は小さくなる。
3. `(3) = カ：時間`
   - 積分形は入力積分値と基準信号積分値が等しくなるまでの時間を測定して変換する。
4. `(4) = ヌ：MSB`
   - 逐次比較形は最上位ビット側から順に比較する。
5. `(5) = ヘ：サンプルホールド`
   - 変換中の入力値を保持して変動を防ぐ。

## H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) = ル：リピータ`
   - 物理層で減衰信号を再生・増幅して伝送距離を延長する。
2. `(2) = ヨ：ブリッジ`
   - 複数LANをデータリンク層で接続する。
3. `(3) = ヌ：MAC`
   - ブリッジ／スイッチはMACアドレスを用いて転送制御する。
4. `(4) = チ：Wi-Fi`
   - IEEE 802.11対応無線中継機器によりWi-Fi接続を構成する。
5. `(5) = イ：DHCP`
   - DHCPサーバがIPアドレス等をクライアントへ自動割当する。

## H25一次「機械」問8 — 変調・復調

1. `(1) = ヨ：搬送波`
   - 原信号に応じて搬送波の振幅・周波数・位相を変化させるのが変調。
2. `(2) = ル：復調`
   - 変調波から原信号を取り出す操作。
3. `(3) = ロ：AM`
   - 図1は搬送波振幅の包絡線が入力信号に応じて変化している。
4. `(4) = カ：直交振幅変調`
   - QAMは直交する2搬送波成分の振幅を組み合わせる直交振幅変調。
5. `(5) = ト：ASK`
   - 図2はデジタル値に応じて搬送波振幅をオン／オフしている。

## R2二次「電力・管理」問2 — 固定5群

### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーで安全かつ適切に扱える低い電圧・電流へ変成し、測定・保護に供する機器である。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

### 群2: 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε[%] = (K_n - K) / K × 100`

とする。

### 群3: 小問(2)

保護リレーの信頼性とは、保護すべき事故時には確実に動作して必要な遮断指令を出し、健全時・保護範囲外事故では誤動作せず、所定の保護機能を必要時に確実に遂行できることである。

### 群4: 小問(3)前半

- 77又は66 kV系統用遮断器の定格遮断時間: `3サイクル`
- 保護リレーから事故除去指令を受ける箇所: `引外し装置（トリップ装置／引外しコイル系）`

### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令が入れば投入操作に拘束されず遮断器を開路させ、事故回路を確実に切り離す機能である。目的は、事故継続中の再投入や投入保持による事故電流継続を防ぎ、保護指令を優先して安全に事故を除去すること。

## Candidate summary

- 一次: 20答案要素
- 二次: 5答案要素
- 合計: 25答案要素
- candidate固定前の公式標準解答参照: 0件
- candidate固定前のTopic 39 answer-bearing教材・QA参照: 0件
- R2二次固定5群境界変更: 0件
