# Topic 39 clean blind v23 candidate

更新日: 2026-09-22

## freshness

- candidate固定前に使用したもの: 最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、下記5件の公式「問題」PDF。
- candidate固定前に開いていないもの: 公式「解答」PDF、v1〜v22 candidate/QA本文、Topic 39解説source/PDF、練習source/PDF、answer-bearing QA、保存済み正答。
- R2二次はintake固定の5群境界を維持した。
- freshness判定: `PASS`

## question-only sources

- R4一次「機械」問3: https://www.shiken.or.jp/chief/upload/20220820_ch_second_q03.pdf
- R3一次「機械」問8: https://www.shiken.or.jp/chief/upload/20210821_ch_second_q03.pdf
- H30一次「機械」問8: https://www.shiken.or.jp/chief/upload/20180901_ch_second_q03.pdf
- H25一次「機械」問8: https://www.shiken.or.jp/chief/upload/20130831_ch_second_q03.pdf
- R2二次「電力・管理」問2: https://www.shiken.or.jp/chief/upload/20201122_ch_second_q01.pdf

## 独立解答 candidate

### R4一次「機械」問3 — 5答案要素

1. (1) `ハ` 負担
2. (2) `ニ` 励磁
3. (3) `チ` 小さ
4. (4) `カ` 比誤差
5. (5) `イ` 短絡

根拠要約: 計器用変成器二次側の接続負荷は負担。変比精度向上には高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくする。公称変成比と真の変成比の差を真値で除した百分率は比誤差。CT二次開放は高電圧を生じ得るため、切離し時は二次側を短絡する。

### R3一次「機械」問8 — 5答案要素

1. (1) `チ` 2
2. (2) `ト` 誤差
3. (3) `カ` 時間
4. (4) `ヌ` MSB
5. (5) `ヘ` サンプルホールド

根拠要約: 標本化定理から最高周波数の2倍を超えるサンプリングレートが必要。量子化段数増加で量子化誤差は減少。積分形A/Dでは積分時間を測定する。逐次比較はMSB側から比較し、変換中の入力保持にはサンプルホールド回路を用いる。

### H30一次「機械」問8 — 5答案要素

1. (1) `ル` リピータ
2. (2) `ヨ` ブリッジ
3. (3) `ヌ` MAC
4. (4) `チ` Wi-Fi
5. (5) `イ` DHCP

根拠要約: 物理層で信号再生しアドレス制御をしない中継器はリピータ。データリンク層でLAN間を中継するのはブリッジで、MACアドレスを用いる。IEEE 802.11系の無線LANはWi-Fi。IPアドレス自動割当てはDHCPサーバによる。

### H25一次「機械」問8 — 5答案要素

1. (1) `ヨ` 搬送波
2. (2) `ル` 復調
3. (3) `ロ` AM
4. (4) `カ` 直交振幅変調
5. (5) `ト` ASK

根拠要約: 原信号に応じてパラメータを変える高周波信号は搬送波、受信側で原信号を取り出す操作は復調。図1は搬送波振幅が連続的に変わるAM、QAMは直交振幅変調、図2は1で搬送波あり・0でなしのASK。

### R2二次「電力・管理」問2 — 固定5答案要素

1. 小問(1)前半 — 計器用変成器の役割・代表例
   - 高電圧・大電流を計器・保護リレーが扱える標準的な低電圧・小電流へ変成し、測定・保護に用いる。
   - 代表例: 計器用変圧器 `VT (PT)`、変流器 `CT`。

2. 小問(1)後半 — 比誤差
   - `ε = (K_n - K) / K × 100 [%]`

3. 小問(2) — 保護リレーの信頼性
   - 保護を必要とする事故時には確実に動作し、平常時や保護対象外の事故では不要動作・誤動作をせず、必要な保護機能を長期にわたり確実に維持できること。

4. 小問(3)前半 — 遮断時間・事故除去指令を受ける箇所
   - 定格遮断時間: `3サイクル`
   - 箇所: `引外し装置`

5. 小問(3)後半 — 引外し自由（トリップフリー）
   - 投入指令が継続している状態でも引外し指令を受けたときは遮断でき、投入指令が解除されるまで再投入しない機能。故障回路への投入・遮断の反復を防ぎ、事故を確実に除去して遮断器・系統を保護する。

## candidate固定時点の自己監査

- 答案要素数: `25 / 25`
- R2固定5群境界: `PASS`
- 公式解答・保存済み正答との照合: `未実施（candidate固定後に実施）`
- 教材だけで導出可能かの照合: `未実施（candidate固定後に実施）`
- Topic 21一般式変更: `0件`
- exact blocker: `0件`
