# Topic 39 clean blind v24 candidate

固定日時: 2026-09-22

## Freshness

- candidate固定前に使用したもの: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、`39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`、電気技術者試験センター公式「問題」PDFのみ。
- candidate固定前に開いていないもの: v1〜v23 candidate/QA、公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39 answer-bearing教材・answer-bearing QA。
- R2二次はintake固定の5答案要素境界を維持した。

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠: 二次側の計器・継電器等の負荷は負担。変成比精度を上げるには励磁電流、巻線抵抗、漏れリアクタンスを小さくする。公称比と実際比の差を実際比で除した百分率は比誤差。CT二次開放は高電圧を生じ得るため、切離し時は二次を短絡する。

### 2. R3一次「機械」問8 — A-D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

根拠: 標本化定理では最高周波数成分の2倍を超えるサンプリングレートが必要。量子化幅が小さいほど量子化誤差は小さくなる。積分形は基準積分値と等しくなるまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にはサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `DHCP`（イ）

根拠: 物理層で減衰信号を再生・中継するのはリピータ。データリンク層で複数LANを接続するのはブリッジで、MACアドレスを参照する。IEEE 802.11系の無線LANはWi-Fi。ネットワーク層で使うIPアドレスの自動割当てはDHCPサーバが行う。

### 4. H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

根拠: 原信号に応じて搬送波のパラメータを変化させるのが変調で、受信側で原信号を取り出すのが復調。図1は搬送波振幅がアナログ入力に応じ連続変化するためAM。QAMは直交振幅変調。図2はデジタル値に応じ搬送波振幅を有無で切り替えているためASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器・保護継電器が扱える標準的な低電圧・小電流に変換し、主回路と計測・保護回路を電気的に絶縁して安全に計測・保護できるようにする。代表例は計器用変圧器 `VT（PT）` と変流器 `CT`。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

と表す。

#### 群3: 小問(2)

保護リレーの信頼性とは、事故など動作すべき条件では確実に動作し、健全時など動作すべきでない条件では誤動作しないこと。必要時の確実動作と不要時の不動作の双方を満たし、保護対象を選択的かつ確実に事故除去できることを意味する。

#### 群4: 小問(3)前半

77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去（引外し）指令を受ける箇所は、引外しコイルに連なる `操作機構（操作装置）`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が残っている、または投入操作中であっても、引外し指令が来ればその指令を優先して遮断器を開路し、投入指令が継続していても再投入を繰り返さない機能である。事故時に遮断を確実にし、投入・引外しの反復（ポンピング）を防止することが目的。

## 集計

- 一次: `20答案要素`
- 二次: `5答案要素`
- 合計: `25答案要素`
- candidate固定時点の公式標準解答参照: `0件`
- candidate固定時点のTopic 39 answer-bearing教材参照: `0件`
- R2二次固定5群境界変更: `0件`
