# Topic 39 clean blind v25 candidate

更新日: 2026-09-22

状態: `CANDIDATE_FIXED / BEFORE_OFFICIAL_ANSWER_CHECK`

## freshness

- sanitized `STATUS.md` / `HANDOFF.md`、系列SPEC、question-only intakeを確認した。
- candidate固定前にv1〜v24 candidate/QA、Topic 39 answer-bearing教材・QA、公式「解答」PDFは開いていない。
- 固定5問の公式「問題」PDFだけを用いて独立解答した。
- R2二次はintake固定5群境界を維持した。

## 独立解答

### 1. R4一次「機械」問3 — 計器用変成器

1. `負担`（選択肢 ハ）
2. `励磁`（選択肢 ニ）
3. `小さく`（選択肢 チ）
4. `比誤差`（選択肢 カ）
5. `短絡`（選択肢 イ）

根拠: 二次側の計器・継電器等は計器用変成器から見た負担。変成比精度を上げるには励磁電流、巻線抵抗、漏れリアクタンスを小さくする。比誤差は公称比と真の比の差を真の比で除した百分率。CT二次開放は高電圧を生じ得るため、切離し時は二次端子を短絡する。

### 2. R3一次「機械」問8 — A/D変換

1. `2`（選択肢 チ）
2. `誤差`（選択肢 ト）
3. `時間`（選択肢 カ）
4. `MSB`（選択肢 ヌ）
5. `サンプルホールド`（選択肢 ヘ）

根拠: 標本化定理よりサンプリング周波数は最高周波数成分の2倍を超える必要がある。量子化段階を細かくすると量子化誤差は小さくなる。積分形は基準信号で戻るまでの時間を測る。逐次比較形はMSB側から比較する。変換中の入力変動を抑えるのはサンプルホールド回路。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `リピータ`（選択肢 ル）
2. `ブリッジ`（選択肢 ヨ）
3. `MAC`（選択肢 ヌ）
4. `Wi-Fi`（選択肢 チ）
5. `DHCP`（選択肢 イ）

根拠: 物理層で信号を再生中継するのはリピータ。データリンク層でLANを接続しMACアドレスを参照するのはブリッジ。IEEE 802.11の無線LANはWi-Fi。IPアドレス等を自動割当するサーバ機能はDHCP。

### 4. H25一次「機械」問8 — 変調・復調

1. `搬送波`（選択肢 ヨ）
2. `復調`（選択肢 ル）
3. `AM`（選択肢 ロ）
4. `直交振幅変調`（選択肢 カ）
5. `ASK`（選択肢 ト）

根拠: 変調では搬送波の振幅・周波数・位相を原信号に応じて変える。受信側で原信号を取り出す操作は復調。図1は搬送波振幅が原信号に応じて連続変化するためAM。QAMは直交する2搬送波の振幅を組み合わせる直交振幅変調。図2はビットに応じて搬送波振幅をON/OFFしているためASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーで安全かつ規格化された範囲で扱える低電圧・小電流へ変成し、一次側と計測・保護回路を分離して計測・保護に供する。代表例は `計器用変圧器 VT（PT）` と `変流器 CT`。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、保護対象内部の事故など動作すべき条件では確実に動作し、平常時や保護範囲外事故など動作すべきでない条件では誤動作しないことである。すなわち必要時の確実動作と不要時の不動作を両立すること。

#### 群4: 小問(3)前半

- 77又は66 kV系統用遮断器の定格遮断時間: `5サイクル`
- 保護リレーから事故除去指令を受ける箇所: `操作装置（操作機構）`

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令を受けたときは投入側の指令に拘束されず遮断動作を優先し、遮断状態へ移行できる機能である。故障回路へ投入指令が残っていても事故電流を継続させたり再投入状態に保持したりせず、確実に事故回路を切り離すことが目的である。

## candidate固定時点の集計

- 一次: 20答案要素を解答済み
- 二次: 固定5群を解答済み
- 合計: `25 / 25 CANDIDATE FILLED`
- R2固定5群境界: `PASS`
- 公式標準解答との照合: `未実施`
- 教材導出可能性照合: `未実施`
