# Topic 39 clean blind v26 candidate

更新日: 2026-09-22

## Freshness declaration

- freshness: `PASS`
- candidate固定前に使用した資料: 最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、電気技術者試験センター公式「問題」PDFのみ。
- candidate固定前に未参照: 公式標準解答、v1〜v25 candidate/QA、固定EXAM_ALIGNMENTの保存済み正答、Topic 39解説source/PDF、練習source/PDF、answer-bearing QA。
- 固定5問・25答案要素とR2二次の固定5群境界は変更しない。

## R4一次「機械」問3 — 計器用変成器

1. `(1) ハ: 負担`
2. `(2) ニ: 励磁`
3. `(3) チ: 小さ`
4. `(4) カ: 比誤差`
5. `(5) イ: 短絡`

## R3一次「機械」問8 — A/D変換

1. `(1) チ: 2`
2. `(2) ト: 誤差`
3. `(3) カ: 時間`
4. `(4) ヌ: MSB`
5. `(5) ヘ: サンプルホールド`

## H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) ル: リピータ`
2. `(2) ヨ: ブリッジ`
3. `(3) ヌ: MAC`
4. `(4) チ: Wi-Fi`
5. `(5) イ: DHCP`

## H25一次「機械」問8 — 変調・復調

1. `(1) ヨ: 搬送波`
2. `(2) ル: 復調`
3. `(3) ロ: AM`
4. `(4) カ: 直交振幅変調`
5. `(5) ト: ASK`

## R2二次「電力・管理」問2 — 固定5群

### 1. 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器・保護継電器で扱える低電圧・小電流へ変換し、主回路と計測・保護回路を絶縁して安全に測定・保護できるようにする。代表例は計器用変圧器（VT/PT）と変流器（CT）。

### 2. 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

### 3. 小問(2)

保護リレーの信頼性とは、保護対象に事故が発生して動作すべきときには確実に動作し、事故がないときや動作すべきでない条件では誤動作しないこと。すなわち不動作と不要動作の双方を防ぎ、必要な事故除去を確実に行える性質である。

### 4. 小問(3)前半

77又は66 kV系統に用いる遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置`。

### 5. 小問(3)後半

引外し自由（トリップフリー）は、投入操作または投入指令が継続していても、引外し指令を受けたときは投入操作に優先して遮断器を開放できる機能である。投入側が保持されていても事故回路を確実に切り離し、事故電流の継続や再投入状態の保持を防ぐことを目的とする。

## Candidate status

- 一次: `20 / 20` candidate fixed
- 二次: `5 / 5` candidate fixed
- 合計: `25 / 25` candidate fixed
- official-answer comparison: `NOT YET PERFORMED`
- teaching-material derivability QA: `NOT YET PERFORMED`
- exact blocker: `0件`
