# Topic 39 clean blind v27 candidate

更新日: 2026-09-22

## Freshness declaration

- candidate固定前に参照したもの: 最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、電気技術者試験センター公式「問題」PDF。
- candidate固定前に参照していないもの: 公式標準解答、Topic 39既存candidate/QA、保存済み正答、Topic 39解説source/PDF、練習source/PDF、answer-bearing QA。
- R2二次はintake固定の5群境界を維持し、再分割していない。

## 独立再解答

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠: 計器用変成器の二次負荷は負担と呼ぶ。比誤差を小さくするには励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする。CT二次開放は高電圧を生じ得るので、機器切離し時は二次側を短絡する。

### 2. R3一次「機械」問8 — A-D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

根拠: 標本化定理より最高周波数の2倍を超えるサンプリングレートが必要。量子化段階を細かくすると量子化誤差は小さくなる。積分形は基準側積分が入力積分値と等しくなるまでの時間を測る。逐次比較形はMSB側から判定し、比較中の入力変動を抑えるためサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `DHCP`（イ）

根拠: 物理層で信号を再生・中継するのはリピータ、データリンク層でLANを接続しMACアドレスで転送制御するのはブリッジ。IEEE 802.11系の無線LANはWi-Fiとして利用され、IPアドレス自動割当にはDHCPを用いる。

### 4. H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

根拠: 原信号に応じて搬送波の振幅・周波数・位相を変化させる操作が変調、受信側で原信号を取り出す操作が復調。図1は搬送波振幅が入力に応じて連続変化しておりAM、QAMは直交する2成分の振幅を組み合わせる直交振幅変調、図2は二値に応じて搬送波振幅を切り替えるASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーで安全かつ標準的に扱える低電圧・小電流へ変成し、主回路と計測・保護回路を絶縁するために用いる。代表例は計器用変圧器 `VT（PT）` と変流器 `CT`。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。ここで `K_n` は公称変成比、`K` は真の変成比。

#### 群3: 小問(2)

保護リレーの信頼性とは、系統事故など動作すべき条件では確実に動作し、正常時や保護範囲外事故など動作すべきでない条件では不要動作しない性質である。事故除去を確実に行うと同時に、誤動作による不要停電を避けることが必要である。

#### 群4: 小問(3)前半

77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `操作機構（引外し機構）`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続していても引外し指令を受ければ遮断器を開極させ、投入指令が解除されるまで再投入させない機能である。事故状態へ再投入を繰り返すポンピングを防ぎ、故障回路を確実に切り離して設備・系統を保護することを目的とする。

## Candidate summary

- 一次: `20 / 20` 要素を独立回答
- 二次: `5 / 5` 固定群を独立回答
- 合計: `25 / 25` candidate作成
- 固定5群境界: `PASS`
- Topic 21一般式変更: `0件`
- exact blocker: `0件`

このファイルのcommitをcandidate固定点とし、この後にのみ公式標準解答・既存教材との照合を行う。
