# Topic 39 clean blind v28 candidate

更新日: 2026-09-22

## Freshness declaration

- candidate固定前に参照したもの: 最新mainの上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、固定5問の公式「問題」PDFのみ。
- candidate固定前に未参照: 公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39 answer-bearing教材、既存clean blind candidate/QA。
- R2二次はintake記載の固定5群境界を変更しない。
- freshness: `PASS`

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

1. `(1) 負担`（ハ）
2. `(2) 励磁`（ニ）
3. `(3) 小さ`（チ）
4. `(4) 比誤差`（カ）
5. `(5) 短絡`（イ）

根拠要約: 二次側の計器・継電器等は計器用変成器では負担として扱う。変成比精度を上げるには励磁電流、巻線抵抗、漏れリアクタンスを小さくする。公称変成比と真の変成比との差を真の変成比で除した百分率は比誤差。CT二次を開放すると高電圧を生じ得るため切離し時は二次端子を短絡する。

### 2. R3一次「機械」問8 — A-D変換

1. `(1) 2`（チ）
2. `(2) 誤差`（ト）
3. `(3) 時間`（カ）
4. `(4) MSB`（ヌ）
5. `(5) サンプルホールド`（ヘ）

根拠要約: 標本化定理では最高周波数の2倍を超える標本化周波数が必要。量子化段数を増やすと量子化誤差は小さくなる。積分形は積分結果と基準信号による積分値が一致するまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にはサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) リピータ`（ル）
2. `(2) ブリッジ`（ヨ）
3. `(3) MAC`（ヌ）
4. `(4) Wi-Fi`（チ）
5. `(5) DHCP`（イ）

根拠要約: 物理層で信号を再生中継するのはリピータ。データリンク層でLANを接続しMACアドレスで転送制御するのはブリッジ。IEEE 802.11系の無線LANはWi-Fiとして利用され、IPアドレスの自動割当てにはDHCPサーバを用いる。

### 4. H25一次「機械」問8 — 変調・復調

1. `(1) 搬送波`（ヨ）
2. `(2) 復調`（ル）
3. `(3) AM`（ロ）
4. `(4) 直交振幅変調`（カ）
5. `(5) ASK`（ト）

根拠要約: 変調は搬送波のパラメータを原信号に応じて変化させ、受信側で原信号を取り出す操作が復調。図1は搬送波振幅がアナログ入力に応じて変わるためAM。QAMは直交する2搬送波の振幅を組み合わせる直交振幅変調。図2はビットに応じて搬送波振幅をオン・オフしておりASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護継電器で扱える低い電圧・電流へ比例変換し、測定・保護回路を高電圧主回路から絶縁して安全に情報を取り出すために用いる。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、保護すべき事故時には確実に動作し、保護不要時には誤動作しないこと、すなわち不動作と誤動作の双方を抑えて必要な保護機能を確実に遂行できる性質である。

#### 群4: 小問(3)前半

77又は66 kV系統で一般に用いる遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `操作機構（引外し機構）` とする。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令が与えられたときは投入側の拘束を受けずに遮断動作を完了し、投入状態に保持されない機能である。事故時に投入指令と競合しても遮断を優先し、事故電流を確実かつ速やかに除去することが目的である。

## Candidate固定時点

- 25答案要素を上記で固定する。
- 次工程ではこのcandidateを変更せず、公式標準解答と既存教材を初めて開いて25答案要素単位で照合する。
