# Topic 39 clean blind v2 candidate

更新日: 2026-09-21

## 固定条件

- 対象: Topic 39「COSMOS 統合監視・SCADA・信頼性」
- 固定5問・25答案要素を変更しない。
- candidate固定前に参照したもの: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、電気技術者試験センター公式「問題」PDFのみ。
- candidate固定前に参照していないもの: v1 candidate/QA、公式標準解答、保存済み正答、Topic 39 answer-bearing教材・answer-bearing QA。

## Q1 R4一次「機械」問3 — 計器用変成器

1. (1) 負担
2. (2) 励磁
3. (3) 小さ
4. (4) 比誤差
5. (5) 短絡

根拠要約: 計器・継電器側は計器用変成器の負担。変成比精度には励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする必要がある。公称比と真の比の差の百分率は比誤差。CT二次を開放すると過電圧となるため、負荷切離し時は二次を短絡する。

## Q2 R3一次「機械」問8 — A/D変換

1. (1) 2
2. (2) 誤差
3. (3) 時間
4. (4) MSB
5. (5) サンプルホールド

根拠要約: 標本化定理よりサンプリング周波数は最高周波数の2倍を超える必要がある。量子化段階を細かくすると量子化誤差は減少する。積分形は基準信号との積分結果が一致するまでの時間を測る。逐次比較形はMSB側から比較し、入力保持にはサンプルホールドを用いる。

## Q3 H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) リピータ
2. (2) ブリッジ
3. (3) MAC
4. (4) Wi-Fi
5. (5) IP

根拠要約: 物理層で信号を増幅・再生するのはリピータ。データリンク層でLAN間を中継するのはブリッジで、MACアドレスを参照する。IEEE 802.11はWi-Fi。ネットワーク層で用いるIPアドレスはDHCPサーバから自動割当できる。

## Q4 H25一次「機械」問8 — 変調・復調

1. (1) 搬送波
2. (2) 復調
3. (3) AM
4. (4) 位相振幅変調
5. (5) ASK

根拠要約: 原信号に応じてパラメータを変化させる高周波信号は搬送波。受信側で原信号を取り出す操作は復調。図1は搬送波振幅が連続的に変わるためAM。QAMは振幅と位相を組み合わせる位相振幅変調。図2はデジタル符号に応じて搬送波振幅を切り替えるASK。

## Q5 R2二次「電力・管理」問2 — 計器用変成器・保護リレー・遮断器

1. 計器用変成器の役割: 系統の高電圧・大電流を計器・保護リレーが扱える低電圧・小電流へ変換し、測定・保護回路を主回路から絶縁する。
2. 代表的な計器用変成器: 計器用変圧器 VT（PT）と変流器 CT。
3. 比誤差: `ε = (K_n - K) / K × 100 [%]`。
4. 保護リレーの信頼性: 保護すべき事故時には確実に動作し、保護範囲外事故や正常時には不要動作しないこと。すなわち必要動作の確実性と誤動作・不要動作の抑制を両立する。
5. 77/66 kV級遮断器: 定格遮断時間は5サイクル。事故除去指令を受ける箇所は引外し装置（トリップコイル）。トリップフリーは投入指令が残っていても引外し指令を優先して開路し、事故回路への再投入・投入保持を防いで確実に事故を除去する機能。

## candidate固定時判定

- question-only独立再解答: 25 / 25 要素をcandidate化
- 公式標準解答照合: 未実施
- 教材依存QA: 未実施
- candidate固定後のみ上記照合へ進む。
