# Topic 39 clean blind v30 candidate

更新日: 2026-09-22

## Freshness

- candidate固定前に参照したTopic 39資料: `STATUS.md`、`HANDOFF.md`、系列`SPEC.md`、上位仕様、question-only intake、公式「問題」PDFのみ。
- v1〜v29 candidate/QA、公式標準解答、保存済み正答、Topic 39 answer-bearing教材・answer-bearing QA: candidate固定前は未参照。
- R2二次はintake記載の固定5群境界を維持。

## 独立再解答

### R4一次「機械」問3 — 計器用変成器

1. (1) 負担
2. (2) 励磁
3. (3) 小さ
4. (4) 比誤差
5. (5) 短絡

### R3一次「機械」問8 — A/D変換

1. (1) 2
2. (2) 誤差
3. (3) 時間
4. (4) MSB
5. (5) サンプルホールド

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) リピータ
2. (2) ブリッジ
3. (3) MAC
4. (4) Wi-Fi
5. (5) DHCP

### H25一次「機械」問8 — 変調・復調

1. (1) 搬送波
2. (2) 復調
3. (3) AM
4. (4) 直交振幅変調
5. (5) ASK

### R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器や保護リレーで扱える低い電圧・電流へ変成し、計測・保護回路を主回路から絶縁して安全に情報を取り出すために用いる。代表例は計器用変圧器（VT/PT）と変流器（CT）。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、事故・異常が保護範囲内で発生して動作すべきときには確実に動作し、正常時や保護範囲外など動作すべきでないときには不要動作しない性質である。

#### 群4: 小問(3)前半

77又は66 kV系統で一般に用いる遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去の引外し指令を受ける箇所は `引外し装置（トリップ装置。引外しコイルを含む操作機構）`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続している場合や投入動作中であっても、引外し指令が加われば引外し動作を優先して遮断器を開路できる機能である。事故時に投入操作へ拘束されて遮断不能となること、又は事故点へ再投入し続けることを防ぎ、事故電流を確実かつ速やかに遮断することを目的とする。

## candidate判定

- 固定25答案要素: `25 / 25 answered`
- 固定5群境界: `PASS`
- candidate固定後に公式標準解答・既存教材との照合へ進む。
