# Topic 39 clean blind v31 candidate

更新日: 2026-09-22

## freshness

- candidate固定前に使用したもの: 最新mainの上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDFのみ。
- candidate固定前に開いていないもの: 公式標準解答、v1〜v30 candidate/QA、固定EXAM_ALIGNMENTの保存済み正答、Topic 39 answer-bearing教材・QA。
- R2二次はintake記載の固定5群境界を変更していない。
- freshness判定: `PASS`

## 独立再解答 candidate

### R4一次「機械」問3 — 計器用変成器

1. (1) `ハ` — 負担
2. (2) `ニ` — 励磁
3. (3) `チ` — 小さ
4. (4) `カ` — 比誤差
5. (5) `イ` — 短絡

根拠: 二次側の計器・継電器負荷は負担。変比精度向上には励磁電流と巻線抵抗・漏れリアクタンスを小さくする。比誤差は公称比と真の比との差を真の比で規格化した百分率。CT二次側を開放すると高電圧を生じ得るため、切離し時は二次端子を短絡する。

### R3一次「機械」問8 — A/D変換

1. (1) `チ` — 2
2. (2) `ト` — 誤差
3. (3) `カ` — 時間
4. (4) `ヌ` — MSB
5. (5) `ヘ` — サンプルホールド

根拠: 標本化定理よりサンプリング周波数は最高周波数の2倍超。量子化段階増加で量子化誤差は減少。積分形は基準量との一致までの時間を測る。逐次比較形はMSB側から判定し、変換中の入力保持にはサンプルホールドを用いる。

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `ル` — リピータ
2. (2) `ヨ` — ブリッジ
3. (3) `ヌ` — MAC
4. (4) `チ` — Wi-Fi
5. (5) `イ` — DHCP

根拠: 物理層で信号再生・延長を行うのはリピータ。データリンク層で複数LANを接続するのはブリッジで、MACアドレスを参照する。IEEE 802.11系無線LANはWi-Fi。ネットワーク層で使うIPアドレスの自動割当てはDHCP。

### H25一次「機械」問8 — 変調・復調

1. (1) `コ` — 搬送波
2. (2) `ル` — 復調
3. (3) `ロ` — AM
4. (4) `カ` — 直交振幅変調
5. (5) `ト` — ASK

根拠: 原信号に応じてパラメータを変える高周波信号は搬送波。受信側で原信号を取り出す操作は復調。図1は搬送波振幅がアナログ信号に応じて連続変化するためAM。QAMは直交振幅変調。図2はディジタル符号に応じて搬送波振幅を切り替えるASK。

### R2二次「電力・管理」問2 — 固定5答案要素

1. 小問(1)前半: 計器用変成器は、高電圧・大電流を計器・保護リレーで扱える低電圧・小電流へ変成し、測定・保護に必要な信号を得るために用いる。代表例は計器用変圧器（VT/PT）と変流器（CT）。
2. 小問(1)後半: 比誤差は `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 信頼性とは、保護すべき事故では確実に動作し、保護不要時には誤動作しないことで、必要時の不動作と不要時の誤動作の双方を避ける性質。
4. 小問(3)前半: 77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置`。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令を受ければ投入操作に拘束されず遮断動作を完了する機能。事故状態で投入状態に保持・再投入されることを防ぎ、事故電流を速やかに除去することが目的。

## candidate固定時点の判定

- 一次20答案要素: candidate固定済み
- 二次5答案要素: intake固定5群境界を維持してcandidate固定済み
- 合計25答案要素: candidate固定済み
- 公式標準解答との照合: 未実施（candidate commit後に実施）
- 教材導出可能性QA: 未実施（candidate commit後に実施）
- Topic 21一般式変更: `0件`
- exact blocker: `0件`
