# Topic 39 clean blind v33 candidate

更新日: 2026-09-22

## freshness declaration

- baseline main: `da58f3e1ae349385cfd4da67c175834d12c41ceb`
- candidate固定前に参照したもの: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、`STATUS.md`、`HANDOFF.md`、question-only intake、固定5問の公式「問題」PDFのみ。
- candidate固定前に公式「解答」PDF、Topic 39解説source/PDF、練習source/PDF、既存clean-blind candidate/QAのanswer-bearing内容は開いていない。
- 固定5問・25答案要素、R2二次の固定5群境界は変更していない。

## 独立解答

### R4 一次「機械」問3 — 計器用変成器

1. (1) `ハ：負担`
2. (2) `ニ：励磁`
3. (3) `チ：小さ`
4. (4) `カ：比誤差`
5. (5) `イ：短絡`

根拠: 二次側の計器・継電器等は負担。変成比精度向上には励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくする。公称比と実際比の差を実際比で除した百分率は比誤差。CT二次開放は過電圧を生じ得るため切離し前に短絡する。

### R3 一次「機械」問8 — A-D変換

1. (1) `チ：2`
2. (2) `ト：誤差`
3. (3) `カ：時間`
4. (4) `ヌ：MSB`
5. (5) `ヘ：サンプルホールド`

根拠: 標本化定理では最高周波数の2倍を超える標本化周波数が必要。量子化段階を細かくすると量子化誤差は減少する。積分形は基準信号積分値と一致するまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にはサンプルホールドを用いる。

### H30 一次「機械」問8 — LAN中継機器・アドレス

1. (1) `ル：リピータ`
2. (2) `ヨ：ブリッジ`
3. (3) `ヌ：MAC`
4. (4) `チ：Wi-Fi`
5. (5) `ヘ：IP`

根拠: 物理層で信号を再生中継するのがリピータ。データリンク層でLANを接続するのがブリッジで、MACアドレスを用いる。IEEE 802.11系無線LANはWi-Fi。ルータが扱うネットワーク層アドレスはIPで、DHCPにより自動割当できる。

### H25 一次「機械」問8 — 変調・復調

1. (1) `ヨ：搬送波`
2. (2) `ル：復調`
3. (3) `ロ：AM`
4. (4) `ヲ：位相振幅変調`
5. (5) `ト：ASK`

根拠: 変調は搬送波のパラメータを原信号で変化させ、受信側で復調して原信号を取り出す。図1は搬送波振幅が入力に追従するためAM。QAMは振幅・位相を組み合わせる位相振幅変調。図2は記号に応じ搬送波振幅が有無に切り替わるためASK。

### R2 二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は高電圧・大電流を計器・保護リレー等が扱える低電圧・小電流へ変成し、一次回路から計測・保護回路を絶縁して安全に測定・保護できるようにする。代表例は計器用変圧器 `VT（PT）` と変流器 `CT`。
2. 小問(1)後半: 比誤差 `ε[%] = (K_n - K) / K × 100`。
3. 小問(2): 信頼性とは、保護すべき事故時には確実に所定動作し、平常時や保護範囲外事故など動作不要時には誤動作しない性質。必要時の動作確実性と不要時の不動作確実性を両立すること。
4. 小問(3)前半: 77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ装置）`。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入指令が継続していても引外し指令が来れば遮断器を確実に開路し、投入状態に拘束されない機能。事故時に投入指令と競合して遮断不能・再投入状態になることを防ぎ、確実な事故除去を行うための機能。

## candidate判定

- 一次: `20 / 20` をcandidateとして固定。
- 二次: `5 / 5` をcandidateとして固定。
- 合計: `25 / 25` をcandidateとして固定。
- この時点では公式標準解答との照合は未実施。次工程でのみ照合する。
