# Topic 39 clean blind v34 candidate

更新日: 2026-09-22

## freshness

- candidate固定前に使用したanswer-bearing資料: `0件`
- 使用したもの: 上位仕様、系列SPEC、sanitized STATUS/HANDOFF、question-only intake、公式「問題」PDFのみ
- 公式「解答」PDF、保存済み正答、Topic 39教材、過去candidate/QAはcandidate固定前に未参照
- R2二次はintake固定5群境界を維持

判定: `FRESHNESS_PASS`

## 固定25答案要素 — 独立再解答candidate

### 1. R4一次「機械」問3 — 計器用変成器

公式問題: `20220820_ch_second_q03.pdf` 問3

1. `(1) ハ：負担`
2. `(2) ニ：励磁`
3. `(3) チ：小さ`
4. `(4) カ：比誤差`
5. `(5) イ：短絡`

根拠要約: 二次側の計器・継電器等は負担。比精度向上には高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする。公称比と真の比との差を真の比で除す量は比誤差。CT二次開放は高電圧を生じ得るため切離し前に短絡する。

### 2. R3一次「機械」問8 — A-D変換

公式問題: `20210821_ch_second_q03.pdf` 問8

1. `(1) チ：2`
2. `(2) ト：誤差`
3. `(3) カ：時間`
4. `(4) ヌ：MSB`
5. `(5) ヘ：サンプルホールド`

根拠要約: 標本化定理より最高周波数の2倍超で標本化する。量子化段階数増加で量子化誤差は減少。積分形は基準積分値に達するまでの時間を測る。逐次比較はMSB側から判定し、変換中の入力保持にはサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

公式問題: `20180901_ch_second_q03.pdf` 問8

1. `(1) ル：リピータ`
2. `(2) ヨ：ブリッジ`
3. `(3) ヌ：MAC`
4. `(4) チ：Wi-Fi`
5. `(5) ヘ：IP`

根拠要約: 物理層で信号を再生中継するのはリピータ。データリンク層でLANを接続し、MACアドレスを参照する代表機器はブリッジ／スイッチングハブ。IEEE 802.11はWi-Fi。ネットワーク層ではIPアドレスを用い、DHCPで自動割当できる。

### 4. H25一次「機械」問8 — 変調・復調

公式問題: `20130831_ch_second_q03.pdf` 問8

1. `(1) ヨ：搬送波`
2. `(2) ル：復調`
3. `(3) ロ：AM`
4. `(4) カ：直交振幅変調`
5. `(5) ト：ASK`

根拠要約: 変調は搬送波のパラメータを原信号で変化させ、原信号の取り出しは復調。図1は搬送波振幅がアナログ入力に応じて連続変化するAM。QAMは直交振幅変調。図2はデジタル値で振幅を切り替えるASK。

### 5. R2二次「電力・管理」問2 — 固定5群

公式問題: `20201122_ch_second_q01.pdf` 問2

#### 群1 — 小問(1)前半

計器用変成器は、系統の高電圧・大電流を計器・保護リレーで扱える標準化された低電圧・小電流へ変換し、一次側と測定・保護回路を絶縁して安全に計測・保護情報を得るために用いる。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

#### 群2 — 小問(1)後半

比誤差:

`ε = (K_n - K) / K × 100 [%]`

#### 群3 — 小問(2)

保護リレーの信頼性とは、保護すべき事故・異常が生じたときは所定の範囲を確実に動作させる一方、健全時や保護範囲外事故では不要動作しない性質である。すなわち必要時の確実動作と不要時の不動作を両立すること。

#### 群4 — 小問(3)前半

- 77又は66 kV系統用遮断器の定格遮断時間: `3サイクル`
- 保護リレーから事故除去指令を受ける箇所: `引外し装置（トリップ機構）`

#### 群5 — 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令が与えられれば、投入操作に拘束されず遮断器を開路させ、引外し指令が成立している間は閉路状態を維持させない機能である。事故時に投入側操作より遮断を優先し、確実に事故を除去して機器・系統を保護することを目的とする。

## candidate集計

- 一次: `20答案要素`
- 二次: `5答案要素`
- 合計: `25答案要素`
- R2二次固定5群境界: `維持`
- candidate status: `FIXED_BEFORE_ANSWER_CHECK`
