# Topic 39 clean blind v35 candidate

更新日: 2026-09-22

## freshness declaration

candidate固定前に用いたのは、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、`STATUS.md`、`HANDOFF.md`、question-only intake、および固定5問の公式「問題」PDFのみ。公式解答、Topic 39教材本文、既存candidate/QAは参照していない。

固定対象は intake の5問・25答案要素、R2二次は固定5群境界を維持する。

## 独立解答

### R4一次「機械」問3 — 計器用変成器

1. (1) `ハ：負担`
2. (2) `ニ：励磁`
3. (3) `チ：小さ`
4. (4) `カ：比誤差`
5. (5) `イ：短絡`

根拠: 計器用変成器の二次側計器・継電器等は負担。変比精度向上には高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする。公称変成比と真の変成比の差を真の変成比で除した百分率は比誤差。CT二次開放は高電圧を生じ得るため、負荷切離し前に二次を短絡する。

### R3一次「機械」問8 — A/D変換

1. (1) `チ：2`
2. (2) `ト：誤差`
3. (3) `カ：時間`
4. (4) `ヌ：MSB`
5. (5) `ヘ：サンプルホールド`

根拠: 標本化定理より標本化周波数は最高周波数成分の2倍超。量子化段階増加で量子化誤差が減少。積分形は基準積分で一致するまでの時間を測定。逐次比較形はMSB側から判定し、変換中の入力保持にはサンプルホールドを用いる。

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `ル：リピータ`
2. (2) `ヨ：ブリッジ`
3. (3) `ヌ：MAC`
4. (4) `チ：Wi-Fi`
5. (5) `イ：DHCP`

根拠: 物理層の信号再生・延長はリピータ。データリンク層で複数LANを接続する機器はブリッジで、MACアドレスを用いる。IEEE 802.11系無線LANはWi-Fi。IPアドレス等の自動割当はDHCPサーバによる。

### H25一次「機械」問8 — 変調・復調

1. (1) `ヨ：搬送波`
2. (2) `ル：復調`
3. (3) `ロ：AM`
4. (4) `カ：直交振幅変調`
5. (5) `ト：ASK`

根拠: 原信号に応じて搬送波の振幅・周波数・位相等を変える操作が変調、受信側で原信号を取り出す操作が復調。図1は搬送波振幅が入力に応じて変わるAM。QAMは直交振幅変調。図2は1/0で搬送波振幅の有無を切り替えるASK。

### R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は、系統の高電圧・大電流を計測器・保護リレーで扱える低電圧・小電流へ変換し、一次系と二次計測・保護回路を絶縁して安全に情報を取り出す。代表例は計器用変圧器 `VT(PT)` と変流器 `CT`。
2. 小問(1)後半: 比誤差 `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 信頼性とは、保護すべき事故時には確実に動作し、保護対象外事故・正常時には誤動作しないこと。すなわち必要動作の確実性と不要動作を避ける確実性を両立すること。
4. 小問(3)前半: 77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置`。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入指令が継続中または投入操作中でも引外し指令が与えられれば遮断動作を優先し、投入状態へ戻らない機能。事故中の再投入を防ぎ、事故回路を確実・迅速に切り離すことが目的。

## candidate判定

- 一次: `20 / 20` 解答済み
- 二次: `5 / 5` 固定群解答済み
- 合計: `25 / 25` candidate固定
- freshness: `PASS`
- 固定5群境界: `PASS`
- 公式一致判定: candidate固定後に実施
- 教材導出判定: candidate固定後に実施
