# Topic 39 clean blind v36 candidate

更新日: 2026-09-22

状態: `CANDIDATE_FIXED / PRE_ANSWER_CHECK`

## freshness

- question-only intake: 使用
- 公式「問題」PDF: 使用
- 公式「解答」PDF: candidate固定前は未参照
- Topic 39 解説source/PDF・練習source/PDF・既存answer-bearing QA: candidate固定前は未参照
- R2二次: intake記載の固定5群境界を維持

## 固定5問・25答案要素

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担` — 二次側の計器・継電器などを、一般負荷と区別して呼ぶ語。
2. (2) `励磁` — 変成比・変流比精度を上げるため、高透磁率鉄心で励磁電流を小さくする。
3. (3) `小さ` — 巻線抵抗と漏れリアクタンスを極力小さくする。
4. (4) `比誤差` — 公称変成比と真の変成比との差を真の変成比で除した百分率。
5. (5) `短絡` — CT二次側を開放すると高電圧が生じ得るため、機器切離し時は二次端子を短絡する。

解答記号候補: `(ﾊ), (ﾆ), (ﾁ), (ｶ), (ｲ)`

### 2. R3一次「機械」問8 — A/D変換

1. (1) `2` — 標本化定理より、最高周波数成分の2倍を超えるサンプリングレートが必要。
2. (2) `誤差` — 量子化段階を細かくすると量子化誤差が小さくなる。
3. (3) `時間` — 積分形では基準信号との積分値が等しくなるまでの時間を測る。
4. (4) `MSB` — 逐次比較形は最上位ビット側から順に比較する。
5. (5) `サンプルホールド` — 変換中の入力レベルを保持する。

解答記号候補: `(ﾁ), (ﾄ), (ｶ), (ﾇ), (ﾍ)`

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ` — 物理層で減衰信号を増幅・補正して中継する。
2. (2) `ブリッジ` — データリンク層で複数LANを接続する。
3. (3) `MAC` — ブリッジ／スイッチングハブが参照するアドレス。
4. (4) `Wi-Fi` — IEEE 802.11系による無線LAN接続。
5. (5) `DHCP` — IPアドレス等をクライアントへ自動割当てする。

解答記号候補: `(ﾙ), (ﾖ), (ﾇ), (ﾁ), (ｲ)`

### 4. H25一次「機械」問8 — 変調・復調

1. (1) `搬送波` — 原信号に応じて振幅・周波数・位相等を変化させる高周波信号。
2. (2) `復調` — 変調波から原信号を取り出す操作。
3. (3) `AM` — 図1は搬送波振幅が入力信号に応じて変化する。
4. (4) `直交振幅変調` — QAM。
5. (5) `ASK` — 図2はディジタル符号に応じて搬送波振幅を切り替える。

解答記号候補: `(ﾖ), (ﾙ), (ﾛ), (ｶ), (ﾄ)`

### 5. R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は、系統の高電圧・大電流を計器・保護リレーで安全かつ所定精度で扱える低電圧・小電流へ変換し、測定・保護回路を主回路から絶縁する。代表例は `VT（PT）` と `CT`。
2. 小問(1)後半: 比誤差は `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 信頼性とは、保護すべき事故時には確実に動作し、健全時や保護範囲外事故では不要動作せず、その機能を継続的に維持できること。
4. 小問(3)前半: 77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーの事故除去指令は遮断器の `操作機構（引外し機構）` が受け、電気信号自体は `引外しコイル（トリップコイル）` で受ける。
5. 小問(3)後半: トリップフリーは、投入指令が残っている、又は投入動作中であっても引外し指令を優先して遮断し、投入指令が解除されるまで再投入させない機能。事故電流の確実な遮断と再投入・ポンピング防止が目的。

## candidate判定

- 固定答案要素: `25 / 25` 記入
- 固定5群境界: `PASS`
- candidate固定前のanswer-bearing資料参照: `0件`
- 次工程: 公式標準解答と教材を初めて開き、25答案要素を照合する。
