# Topic 39 clean blind v37 candidate

更新日: 2026-09-22

## freshness declaration

- base main: `0d2fcd5846b97be17aa7c771cdf61a7210993d82`
- candidate固定前に使用したもの: `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDF
- candidate固定前に開いていないもの: v1〜v36 candidate/QA、公式標準解答、保存済み正答、Topic 39 answer-bearing教材・answer-bearing QA
- R2二次はintake固定の5群境界を維持した。
- freshness: `PASS`

## 独立再解答

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `(ハ) 負担`
2. (2) `(ニ) 励磁`
3. (3) `(チ) 小さ`
4. (4) `(カ) 比誤差`
5. (5) `(イ) 短絡`

根拠: 計器・継電器等の二次側負荷は負担、変成比精度向上には励磁電流および巻線抵抗・漏れリアクタンスを小さくし、実変成比との差の百分率は比誤差、CT二次開放時の過電圧防止には二次側を短絡する。

### 2. R3一次「機械」問8 — A/D変換

1. (1) `(チ) 2`
2. (2) `(ト) 誤差`
3. (3) `(カ) 時間`
4. (4) `(ヌ) MSB`
5. (5) `(ヘ) サンプルホールド`

根拠: 標本化定理は最高周波数の2倍超、量子化段数増加で量子化誤差減少、積分形は基準積分値と等しくなるまでの時間を測定、逐次比較はMSB側から探索、変換中の入力保持にはサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `(ル) リピータ`
2. (2) `(ヨ) ブリッジ`
3. (3) `(ヌ) MAC`
4. (4) `(チ) Wi-Fi`
5. (5) `(ヘ) IP`

根拠: 物理層中継はリピータ、データリンク層でLAN間を中継する代表機器はブリッジ、同層の転送判断はMACアドレス、IEEE 802.11系無線LANはWi-Fi、ルータのネットワーク層アドレスはDHCPで自動割当可能なIPアドレスである。

### 4. H25一次「機械」問8 — 変調・復調

1. (1) `(ヨ) 搬送波`
2. (2) `(ル) 復調`
3. (3) `(ロ) AM`
4. (4) `(ヲ) 位相振幅変調`
5. (5) `(ト) ASK`

根拠: 原信号でパラメータを変化させる高周波信号は搬送波、受信側で原信号を取り出す操作は復調。図1は搬送波振幅が入力に追従するAM、QAMは振幅と位相を組み合わせる位相振幅変調、図2は二値に応じ搬送波振幅を切り替えるASKである。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半
計器用変成器は、電力系統の高電圧・大電流を、計器や保護リレーで安全かつ適切に扱える低電圧・小電流へ変成し、測定・保護回路を主回路から絶縁する。代表例は計器用変圧器（VT/PT）と変流器（CT）である。

#### 群2: 小問(1)後半
比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)
保護リレーの信頼性とは、保護すべき事故が保護区間内で発生したときには確実に動作して不動作を生じず、一方で正常時や保護区間外事故など保護不要時には誤動作しないことである。

#### 群4: 小問(3)前半
77又は66 kV系統で一般に用いる遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去の引外し指令を受ける箇所は `引外し装置`（トリップ装置）である。

#### 群5: 小問(3)後半
引外し自由（トリップフリー）は、投入指令が継続している最中でも引外し指令を受ければ遮断動作を完了し、その引外し指令が有効な間は再投入させない機能である。事故時の確実な遮断と、投入・遮断の反復（ポンピング）防止を目的とする。

## candidate集計

- 一次: `20答案要素`
- 二次: `5答案要素`
- 合計: `25答案要素`
- 固定5群境界: `PASS`
- candidate状態: `FIXED / QA未実施`

このファイルをcommitした後にのみ公式標準解答・既存教材と照合する。
