# Topic 39 clean blind v39 candidate

更新日: 2026-09-22

## freshness / provenance

- 判定: `PASS`
- solve開始時 main HEAD: `41258996a9c92e76dc6825d891d82c5f6902cfc3`
- question-only intake SHA: `9b62963aac316ac629ab6c05b8d65e1486b0a239`
- candidate固定前に参照したTopic 39資料: sanitized `STATUS.md` / `HANDOFF.md`、系列`SPEC.md`、上位仕様、question-only intake、公式「問題」PDFのみ
- candidate固定前に開いた公式「解答」PDF: `0件`
- candidate固定前に開いた過去candidate/QA、保存済み正答、Topic 39 answer-bearing教材: `0件`
- R2二次はquestion-only intakeの固定5群境界を維持し、分割し直していない。

## 独立再解答

### 1. R4一次「機械」問3 — 計器用変成器

1. `(1) ハ：負担`
2. `(2) ニ：励磁`
3. `(3) チ：小さ`
4. `(4) カ：比誤差`
5. `(5) イ：短絡`

根拠要約: 計器用変成器の二次側計器・継電器群は負担と呼ぶ。変成比精度を高めるには高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする。公称比と真比の差を真比で規格化したものが比誤差。CT二次開放は高電圧を生じ得るため、機器切離し時は二次を短絡する。

### 2. R3一次「機械」問8 — A/D変換

1. `(1) チ：2`
2. `(2) ト：誤差`
3. `(3) カ：時間`
4. `(4) ヌ：MSB`
5. `(5) ヘ：サンプルホールド`

根拠要約: 標本化定理より最高周波数の2倍を超える標本化周波数が必要。量子化段数増加で量子化誤差は減少。積分形は基準信号で積分値を戻す時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にはサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) ル：リピータ`
2. `(2) ヨ：ブリッジ`
3. `(3) ヌ：MAC`
4. `(4) チ：Wi-Fi`
5. `(5) ヘ：IP`

根拠要約: 物理層で信号を再生・延長するのがリピータ、データリンク層で複数LANを接続するのがブリッジ。スイッチングハブはMACアドレスで転送制御し、IEEE 802.11系はWi-Fiによる無線LAN、ネットワーク層のIPアドレスはDHCPで自動割当できる。

### 4. H25一次「機械」問8 — 変調・復調

1. `(1) ヨ：搬送波`
2. `(2) ル：復調`
3. `(3) ロ：AM`
4. `(4) ヲ：位相振幅変調`
5. `(5) ト：ASK`

根拠要約: 原信号に応じて搬送波のパラメータを変化させる操作が変調、受信側で原信号を取り出すのが復調。図1は搬送波振幅が原信号に応じて連続変化するのでAM。QAMは振幅・位相を組み合わせる位相振幅変調。図2はディジタル符号で搬送波振幅を切り替えるASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器や保護継電器で扱える低電圧・小電流へ、所定の変成比で変換して測定・保護に用いる。代表例は計器用変圧器（VT/PT）と変流器（CT）である。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、系統事故など動作すべき条件では確実に動作し、事故でない状態や動作不要条件では誤動作しない性質である。必要時の不動作と不要時の誤動作の双方を避け、所定の保護を確実に遂行することをいう。

#### 群4: 小問(3)前半

77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置` とする。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続している場合でも、引外し指令を受ければ投入操作に拘束されず開路動作できる機能である。故障時に投入側操作より遮断を優先し、事故電流を確実・迅速に除去することを目的とする。

## candidate判定

- 一次: `20答案要素を固定`
- 二次: `5群を固定`
- 合計: `25答案要素を固定`
- candidate固定時点の公式一致判定: `未照合`
- 教材導出可能性判定: `未照合`
- exact blocker: `0件`
