# Topic 39 clean blind v3 candidate

更新日: 2026-09-21

## freshness declaration

本candidateは、`39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md` と下記の公式「問題」PDFだけを参照して固定した。

candidate固定前に参照していないもの:
- v1/v2 candidate・QA
- 公式「解答」PDF・公式標準解答
- Topic 39 解説source/PDF
- Topic 39 練習source/PDF
- Topic 39 answer-bearing QA
- 固定EXAM_ALIGNMENT内の保存済み正答

公式問題:
- R4一次「機械」: https://www.shiken.or.jp/chief/upload/20220820_ch_second_q03.pdf
- R3一次「機械」: https://www.shiken.or.jp/chief/upload/20210821_ch_second_q03.pdf
- H30一次「機械」: https://www.shiken.or.jp/chief/upload/20180901_ch_second_q03.pdf
- H25一次「機械」: https://www.shiken.or.jp/chief/upload/20130831_ch_second_q03.pdf
- R2二次「電力・管理」: https://www.shiken.or.jp/chief/upload/20201122_ch_second_q01.pdf

固定対象: 一次4問20答案要素＋二次1問5答案要素 = 25答案要素。

## 1. R4 一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
   - 計器用変成器の二次側に接続される計器・継電器等は、一般負荷と区別して負担と呼ぶ。
2. (2) `励磁`（ニ）
   - 変比精度を高めるには高透磁率鉄心を用い、励磁電流を小さくする。
3. (3) `小さ`（チ）
   - 巻線抵抗・漏れリアクタンスによる電圧降下を小さくする必要がある。
4. (4) `比誤差`（カ）
   - 公称変比と実変比との差を実変比で除して百分率表示した誤差である。
5. (5) `短絡`（イ）
   - CT二次を使用中に開放すると高電圧を生じ得るため、機器切離し時は先に二次端子を短絡する。

## 2. R3 一次「機械」問8 — A-D変換

6. (1) `2`（チ）
   - 標本化定理より、最高周波数成分の2倍を超えるサンプリングレートが必要。
7. (2) `誤差`（ト）
   - 量子化段階数が増えて量子化単位が小さくなるほど量子化誤差は小さくなる。
8. (3) `時間`（カ）
   - 積分形では入力積分値と基準信号積分値が等しくなるまでの時間を測定して変換値を得る。
9. (4) `MSB`（ヌ）
   - 逐次比較形は最上位ビット側から順に試行して比較する。
10. (5) `サンプルホールド`（ヘ）
    - 変換中の入力変動を避けるため標本値を保持する。

## 3. H30 一次「機械」問8 — LAN中継機器・アドレス

11. (1) `リピータ`（ル）
    - 物理層で信号を増幅・整形して伝送距離を延長し、アドレスによる制御は行わない。
12. (2) `ブリッジ`（ヨ）
    - 複数LANを接続し、データリンク層で中継する。
13. (3) `MAC`（ヌ）
    - ブリッジ／スイッチングハブはMACアドレスを参照してフレームを転送する。
14. (4) `Wi-Fi`（チ）
    - IEEE 802.11系の無線LAN接続を指す。
15. (5) `DHCP`（イ）
    - DHCPサーバからIPアドレス等を自動割当できる。

## 4. H25 一次「機械」問8 — 変調・復調

16. (1) `搬送波`（ヨ）
    - 原信号に応じて、適切な高周波の搬送波の振幅・周波数・位相等を変化させる。
17. (2) `復調`（ル）
    - 伝送後の変調波から原信号を取り出す操作。
18. (3) `AM`（ロ）
    - 図1は入力信号に応じて搬送波振幅が連続的に変化しているため振幅変調。
19. (4) `直交振幅変調`（カ）
    - QAMは直交する搬送波成分の振幅を組み合わせる変調方式。
20. (5) `ASK`（ト）
    - 図2はディジタル入力に応じて搬送波振幅を不連続に切り替える波形。

## 5. R2 二次「電力・管理」問2 — 保護リレーシステム

二次は設問の論理単位を5答案要素に分けて固定する。

21. 計器用変成器の役割
    - 電力系統の高電圧・大電流を、計器・保護リレーが安全かつ所定の測定範囲で扱える低電圧・小電流へ比例変換するとともに、高圧一次回路と二次計測・保護回路を絶縁する。

22. 代表的な計器用変成器2種
    - 計器用変圧器 `VT（PT）`
    - 変流器 `CT`

23. 比誤差
    - 公称変比を `K_n`、真の変比を `K` とすると、
      `ε = (K_n - K) / K × 100 [%]`

24. 保護リレーに要求される信頼性
    - 保護区間内で保護すべき事故が発生したときは確実に動作して事故を除去すること（不動作を避ける）。
    - 保護区間外事故や正常状態では不要動作しないこと（誤動作を避ける）。
    - すなわち必要時の動作確実性と、不要時の不動作確実性の双方を備える。

25. 77/66 kV系統遮断器の遮断・引外し
    - 定格遮断時間: `3サイクル`
    - 保護リレーから事故除去指令を受ける箇所: `引外しコイル（トリップコイル）`
    - トリップフリー: 閉路指令が与えられていても引外し指令を受ければ開路動作を優先し、閉路指令が継続していても再閉路・ポンピングを繰り返させない機能。事故回路を確実に切り離し、遮断器・系統の損傷拡大を防ぐ。

## candidate count

- 一次: 20 / 20
- 二次: 5 / 5
- 合計: 25 / 25

このファイルは公式標準解答との照合前candidateであり、照合結果・教材導出性判定は別QAへ記録する。
