# Topic 39 clean blind v40 candidate

更新日: 2026-09-22

## freshness / candidate lock

- freshness: `PASS`
- candidate固定前に参照したTopic 39資料: 上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、公式「問題」PDFのみ
- candidate固定前に未参照: v1〜v39 candidate/QA、公式標準解答、保存済み正答、Topic 39 answer-bearing教材・QA
- 固定対象: 一次4問20答案要素 + 二次1問5答案要素 = `25答案要素`
- R2二次はintakeの固定5群境界を変更しない

## 独立解答

### R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

### R3一次「機械」問8 — A/D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `IP`（ヘ）

### H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

### R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器・保護リレーなどが扱える低電圧・小電流へ変成し、測定・保護に利用できるようにする。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

#### 群2: 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n - K) / K × 100 [%]`

と表す。

#### 群3: 小問(2)

保護リレーの信頼性とは、保護区間内の事故では必要時に確実に動作し、保護区間外の事故や正常時には不要動作・誤動作をしないことである。

#### 群4: 小問(3)前半

77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外しコイル（トリップコイル）`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続している場合や投入動作中であっても、引外し指令が与えられれば投入指令に拘束されず遮断できる機能である。事故時に投入状態へ保持されたり再投入・再遮断を繰り返したりすることを防ぎ、確実に事故回路を切り離すことを目的とする。

## candidate固定時点の判定

- 25答案要素: `LOCKED`
- 公式標準解答との照合: candidate固定後に実施
- 教材導出可能性との照合: candidate固定後に実施
