# Topic 39 clean blind v41 candidate

更新日: 2026-09-22

## freshness / provenance

- candidate固定前に参照したもの: 最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、固定5問の公式「問題」PDF。
- candidate固定前に参照していないもの: 公式標準解答、v1〜v40 candidate/QA、Topic 39解説source/PDF、練習source/PDF、answer-bearing QA。
- R2二次はintake記載の固定5群境界を維持した。

## 独立再解答

### 1. R4一次「機械」問3 — 計器用変成器

1. `(1)` 負担
2. `(2)` 励磁
3. `(3)` 小さ
4. `(4)` 比誤差
5. `(5)` 短絡

根拠要約: 二次側負荷は一般負荷と区別して負担と呼ぶ。変比精度向上には励磁電流と巻線抵抗・漏れリアクタンスを小さくする。公称比と真値との差の百分率は比誤差。CT二次開放は高電圧を生じ得るため切離し前に短絡する。

### 2. R3一次「機械」問8 — A/D変換

1. `(1)` 2
2. `(2)` 誤差
3. `(3)` 時間
4. `(4)` MSB
5. `(5)` サンプルホールド

根拠要約: 標本化定理より最高周波数の2倍超で標本化する。量子化幅を細かくすると量子化誤差が減る。積分形は基準信号積分と一致するまでの時間を測る。逐次比較形はMSB側から比較し、変換中はサンプルホールドで入力を保持する。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1)` リピータ
2. `(2)` ブリッジ
3. `(3)` MAC
4. `(4)` Wi-Fi
5. `(5)` DHCP

根拠要約: 物理層で信号を再生・中継するのはリピータ、データリンク層でLANを接続しMACアドレスを参照するのはブリッジ。IEEE 802.11無線LANはWi-Fi、IPアドレス自動割当はDHCP。

### 4. H25一次「機械」問8 — 変調・復調

1. `(1)` 搬送波
2. `(2)` 復調
3. `(3)` AM
4. `(4)` 直交振幅変調
5. `(5)` ASK

根拠要約: 原信号で搬送波のパラメータを変化させるのが変調、受信側で原信号を取り出すのが復調。図1は振幅が連続的に変化するAM、QAMは直交振幅変調、図2は2値に応じて搬送波振幅を切り替えるASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、系統の高電圧・大電流を計器・保護リレーで扱える標準的な低電圧・小電流へ変換し、高圧一次回路と測定・保護回路を電気的に隔離して安全に計測・保護へ入力する。代表例は計器用変圧器 VT（PT）と変流器 CT。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーに求める信頼性は、保護すべき事故が保護範囲内で発生したときは確実に動作して事故除去指令を出し、正常時や保護範囲外事故では不要動作・誤動作をしないことである。すなわち必要時の動作確実性と不要時の不動作確実性の双方を満たすこと。

#### 群4: 小問(3)前半

77又は66 kV系統に使用する遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続している、又は投入操作の途中であっても、引外し指令を受ければ投入指令に拘束されず遮断器を開路し、引外しを完了させる機能である。目的は、事故時に投入側の指令・機構状態に左右されず確実に事故回路を切り離し、事故の継続・再投入による機器損傷や系統事故拡大を防止すること。

## candidate判定

- 固定5問: 維持
- 一次: 20答案要素記入済み
- 二次: 固定5群すべて記入済み
- 合計: 25答案要素記入済み
- candidate固定前の公式解答参照: 0件
- Topic 21一般式変更: 0件
- exact blocker: 0件

次工程: 本candidateをcommitで固定した後、公式標準解答と既存教材に照合してv41 QAを作成する。
