# Topic 39 clean blind v42 candidate

実施日: 2026-09-22
base main: `ff6e44974611e186ee976801eb3214509330e765`

## freshness declaration

candidate固定前に使用したもの:
- `MASTER_SPEC.md`
- `EXAM_ALIGNMENT_SPEC.md`
- `05_shinkansen_vehicle_2/SPEC.md`
- sanitized `STATUS.md` / `HANDOFF.md`
- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- 電気技術者試験センター公式「問題」PDFのみ

candidate固定前には、v1〜v41 candidate/QA、公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39解説source/PDF、練習source/PDF、answer-bearing QAを開いていない。

R2二次はintake固定の5群境界を維持する。

## 独立解答

### R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
2. (2) `励磁`（ニ）
3. (3) `小さ`（チ）
4. (4) `比誤差`（カ）
5. (5) `短絡`（イ）

根拠要旨: 計器用変成器二次側の計器・継電器負荷は負担。変成比精度向上には励磁電流、巻線抵抗、漏れリアクタンスを小さくする。公称比と実比との差を実比で除した百分率は比誤差。CT二次開放は過電圧を生じるため、機器切離し時は二次を短絡する。

### R3一次「機械」問8 — A/D変換

1. (1) `2`（チ）
2. (2) `誤差`（ト）
3. (3) `時間`（カ）
4. (4) `MSB`（ヌ）
5. (5) `サンプルホールド`（ヘ）

根拠要旨: 標本化定理より最高周波数の2倍を超える標本化周波数が必要。量子化幅が小さくなるほど量子化誤差は減る。積分形は基準積分との一致までの時間を測定する。逐次比較形はMSB側から比較し、変換中はサンプルホールドで入力を保持する。

### H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ`（ル）
2. (2) `ブリッジ`（ヨ）
3. (3) `MAC`（ヌ）
4. (4) `Wi-Fi`（チ）
5. (5) `DHCP`（イ）

根拠要旨: リピータは物理層で信号再生、ブリッジはデータリンク層でLAN間中継しMACアドレスを用いる。IEEE 802.11はWi-Fiに対応する。IPアドレス等の自動設定はDHCPサーバで行う。

### H25一次「機械」問8 — 変調・復調

1. (1) `搬送波`（ヨ）
2. (2) `復調`（ル）
3. (3) `AM`（ロ）
4. (4) `直交振幅変調`（カ）
5. (5) `ASK`（ト）

根拠要旨: 原信号に応じて搬送波のパラメータを変化させるのが変調、原信号を取り出すのが復調。図1は搬送波振幅が連続的に変化するAM、QAMは直交振幅変調、図2は1/0で搬送波振幅の有無を切り替えるASK。

### R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は、高電圧・大電流を計器や保護リレーが扱える低い電圧・電流へ変換し、一次系から測定・保護回路を絶縁して安全に測定・保護に用いる。代表例は計器用変圧器 `VT（PT）` と変流器 `CT`。
2. 小問(1)後半: 比誤差 `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 保護リレーの信頼性は、保護すべき事故時には確実に動作し、保護不要時・外部事故・正常時には不要動作しないこと。すなわち必要動作の確実性と誤・不要動作防止の双方を満たすこと。
4. 小問(3)前半: 77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーからの事故除去指令は `引外し装置（トリップコイルを含むトリップ機構）` で受ける。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令が入れば投入操作より引外しを優先し、遮断器を開路できる機能。故障継続中の投入保持・再投入を避け、事故を確実に除去するために必要。

## candidate判定

- 固定25答案要素: `25 / 25` 解答済み
- R2二次固定5群境界: `PASS`
- 公式標準解答照合: candidate固定後に実施
- 教材導出可能性照合: candidate固定後に実施
- Topic 21一般式変更: `0件`
- exact blocker: `0件`
