# Topic 39 clean blind v43 candidate

実施日: 2026-09-22

## freshness

`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列 `SPEC.md`、`STATUS.md`、`HANDOFF.md`、question-only intake、公式「問題」PDFのみを確認して独立再解答した。candidate固定前には公式「解答」PDF、Topic 39教材、既存clean-blind candidate/QA、exam-alignment QAを開いていない。

固定対象は intake 記載の5問・25答案要素。R2二次は intake の固定5群境界を変更しない。

## R4一次「機械」問3

| 要素 | candidate | 問題文からの判断 |
|---|---|---|
| (1) | (ハ) 負担 | 計器・継電器等の二次側負荷を一般負荷と区別する名称。 |
| (2) | (ニ) 励磁 | 変比・変流比精度向上には高透磁率鉄心で励磁電流を小さくする。 |
| (3) | (チ) 小さ | 巻線抵抗と漏れリアクタンスは誤差低減のため極力小さくする。 |
| (4) | (カ) 比誤差 | 公称変成比と実変成比との差を実変成比で除した百分率。 |
| (5) | (イ) 短絡 | CT二次回路を開く際の過電圧防止のため二次端子を短絡する。 |

## R3一次「機械」問8

| 要素 | candidate | 問題文からの判断 |
|---|---|---|
| (1) | (チ) 2 | 標本化定理より最高周波数成分の2倍を超えるサンプリングレートが必要。 |
| (2) | (ト) 誤差 | 量子化段階数増加で量子化誤差が小さくなる。 |
| (3) | (カ) 時間 | 積分形では基準信号の積分値が等しくなるまでの時間を測る。 |
| (4) | (ヌ) MSB | 逐次比較形はMSB側から順に比較する。 |
| (5) | (ヘ) サンプルホールド | 変換終了まで標本値を保持して変動を防ぐ。 |

## H30一次「機械」問8

| 要素 | candidate | 問題文からの判断 |
|---|---|---|
| (1) | (ル) リピータ | 物理層で減衰信号を増幅・補正して再送し、アドレス制御を行わない。 |
| (2) | (ヨ) ブリッジ | データリンク層で複数LANを接続し、スイッチングハブが代表例。 |
| (3) | (ヌ) MAC | データリンク層で参照するアドレス。 |
| (4) | (チ) Wi-Fi | IEEE 802.11に対応する無線LAN接続。 |
| (5) | (イ) DHCP | IPアドレスをクライアントへ自動割当てするサーバ。 |

## H25一次「機械」問8

| 要素 | candidate | 問題文からの判断 |
|---|---|---|
| (1) | (ヨ) 搬送波 | 原信号に応じてパラメータを変化させる高周波側の信号。 |
| (2) | (ル) 復調 | 変調波から原信号を取り出す操作。 |
| (3) | (ロ) AM | 図1は入力に応じて搬送波振幅が連続変化している。 |
| (4) | (カ) 直交振幅変調 | QAMの日本語名称。 |
| (5) | (ト) ASK | 図2はディジタル符号に応じて搬送波振幅が切り替わる。 |

## R2二次「電力・管理」問2 — 固定5群

### 群1 — 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器や保護リレーで扱える低い電圧・電流へ変換し、一次側高電圧回路と計測・保護回路を絶縁して安全に測定・保護を行えるようにする。代表例は計器用変圧器 VT（PT）と変流器 CT である。

### 群2 — 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n - K) / K × 100 [%]`

である。

### 群3 — 小問(2)

保護リレーの信頼性とは、保護すべき事故が生じたときには確実に動作して事故区間を除去し、正常時や保護範囲外事故など動作すべきでないときには誤動作しないことである。

### 群4 — 小問(3)前半

77又は66 kV系統に一般に用いる遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ機構）` とする。

### 群5 — 小問(3)後半

引外し自由（トリップフリー）は、投入操作・投入指令が継続中でも引外し指令が入れば投入操作に優先して遮断器を開路し、投入指令が残っていても直ちに再投入しない機能である。故障回路への投入継続・再投入を防ぎ、事故を確実に除去して遮断器・系統の損傷拡大を防止する。

## candidate固定

このファイルのcommitをもってv43 candidateを固定する。以後はanswer-bearing資料を開いて照合・採点する。
