# Topic 39 clean blind v44 candidate

更新日: 2026-09-22
状態: `CANDIDATE_FIXED / PRE_QA`

## Freshness record

candidate固定前に参照したものは、最新mainの `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列 `SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、および固定5問の公式「問題」PDFのみ。

candidate固定前には、v1〜v43 candidate/QA、公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39解説source/PDF、練習source/PDF、answer-bearing QAを開いていない。

R2二次はintake固定の5群境界を維持し、再分割していない。

freshness: `PASS`

## 独立再解答

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担` — ハ
2. (2) `励磁` — ニ
3. (3) `小さ` — チ
4. (4) `比誤差` — カ
5. (5) `短絡` — イ

### 2. R3一次「機械」問8 — A/D変換

1. (1) `2` — チ
2. (2) `誤差` — ト
3. (3) `時間` — カ
4. (4) `MSB` — ヌ
5. (5) `サンプルホールド` — ヘ

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ` — ル
2. (2) `ブリッジ` — ヨ
3. (3) `MAC` — ヌ
4. (4) `Wi-Fi` — チ
5. (5) `DHCP` — イ

### 4. H25一次「機械」問8 — 変調・復調

1. (1) `搬送波` — ヨ
2. (2) `復調` — ル
3. (3) `AM` — ロ
4. (4) `直交振幅変調` — カ
5. (5) `ASK` — ト

### 5. R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は、高電圧・大電流を計器・保護リレーで扱える低電圧・小電流へ変成し、測定・保護に用いる。代表例は計器用変圧器（VT/PT）と変流器（CT）。
2. 小問(1)後半: 比誤差 `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 信頼性とは、保護対象の事故時には確実に動作し、事故でないときや保護範囲外の事故では誤動作せず、必要時に所期の保護動作を確実に行えること。
4. 小問(3)前半: 77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップ機構）`。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令を受ければ投入側の操作に拘束されず直ちに開路できる機能。事故回路への投入継続・再閉路を避け、事故電流を速やかに遮断して機器・系統への損傷拡大を防ぐ。

## Candidate固定時点判定

- 一次: `20答案要素を固定`
- 二次: `5答案要素を固定`
- 合計: `25答案要素を固定`
- 固定5群境界: `PASS`
- 公式標準解答との照合: `未実施（candidate固定後に実施）`
- 教材導出可能性QA: `未実施（candidate固定後に実施）`
