# Topic 39 clean blind v45 candidate

更新日: 2026-09-22
状態: `CANDIDATE_FIXED / PRE_ANSWER_CHECK`

## Freshness

candidate固定前に確認したもの:
- `denken-shinkansen/MASTER_SPEC.md`
- `denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`
- `05_shinkansen_vehicle_2/SPEC.md`
- sanitized `STATUS.md` / `HANDOFF.md`
- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- 下記5件の公式「問題」PDFのみ

candidate固定前に開いていないもの:
- 公式「解答」PDF
- v1〜v44 candidate / QA
- Topic 39のanswer-bearing教材・QA
- 保存済み正答

freshness判定: `PASS`

## 固定問題

1. R4一次「機械」問3 — 5答案要素
2. R3一次「機械」問8 — 5答案要素
3. H30一次「機械」問8 — 5答案要素
4. H25一次「機械」問8 — 5答案要素
5. R2二次「電力・管理」問2 — 固定5群

一次20答案要素＋二次5群＝25答案要素。R2二次はintakeの5群境界を変更しない。

## 独立解答

### 1. R4一次「機械」問3

公式問題PDF: `20220820_ch_second_q03.pdf`

| 空欄 | candidate | 根拠 |
|---|---|---|
| (1) | ハ「負担」 | 計器用変成器の二次側に接続する計器・継電器等の負荷は、一般負荷と区別して負担と呼ぶ。 |
| (2) | ニ「励磁」 | 変比精度を上げるには高透磁率鉄心により励磁電流を小さくする。 |
| (3) | チ「小さ」 | 巻線抵抗・漏れリアクタンスによる内部電圧降下を抑えるため小さくする。 |
| (4) | カ「比誤差」 | 公称変成比と実際の変成比の差を実際の変成比で除して百分率表示する量。 |
| (5) | イ「短絡」 | CT二次開放では高電圧を生じ得るため、機器切離し前に二次端子を短絡する。 |

candidate: `(ハ, ニ, チ, カ, イ)`

### 2. R3一次「機械」問8

公式問題PDF: `20210821_ch_second_q03.pdf`

| 空欄 | candidate | 根拠 |
|---|---|---|
| (1) | チ「2」 | 標本化定理より最高周波数成分の2倍を超えるサンプリング周波数が必要。 |
| (2) | ト「誤差」 | 量子化段数を増やし量子化単位を小さくすると量子化誤差が小さくなる。 |
| (3) | カ「時間」 | 積分形A/Dでは基準信号で積分値を戻すのに要する時間を測定して変換する。 |
| (4) | ヌ「MSB」 | 逐次比較形は最上位ビット側から順に比較してコードを確定する。 |
| (5) | ヘ「サンプルホールド」 | 変換中に標本値を保持して入力レベルを変動させない。 |

candidate: `(チ, ト, カ, ヌ, ヘ)`

### 3. H30一次「機械」問8

公式問題PDF: `20180901_ch_second_q03.pdf`

| 空欄 | candidate | 根拠 |
|---|---|---|
| (1) | ル「リピータ」 | 物理層で減衰した信号を増幅・整形して中継する。 |
| (2) | ヨ「ブリッジ」 | 複数LANを接続し、データリンク層で中継する。 |
| (3) | ヌ「MAC」 | スイッチングハブはMACアドレスを参照してフレームを転送する。 |
| (4) | チ「Wi-Fi」 | IEEE 802.11系の無線LAN接続。 |
| (5) | イ「DHCP」 | DHCPサーバがIPアドレス等をクライアントへ自動割当する。 |

candidate: `(ル, ヨ, ヌ, チ, イ)`

### 4. H25一次「機械」問8

公式問題PDF: `20130831_ch_second_q03.pdf`

| 空欄 | candidate | 根拠 |
|---|---|---|
| (1) | ヨ「搬送波」 | 原信号に応じて変化させる適切な周波数の信号は搬送波。 |
| (2) | ル「復調」 | 変調波から原信号を取り出す操作。 |
| (3) | ロ「AM」 | 図1は搬送波の振幅包絡が入力アナログ信号に応じて変化している。 |
| (4) | カ「直交振幅変調」 | QAMは直交する搬送波成分の振幅を変えて情報を表す方式。 |
| (5) | ト「ASK」 | 図2はデジタル1/0に応じて搬送波振幅が有/無に切り替わる。 |

candidate: `(ヨ, ル, ロ, カ, ト)`

### 5. R2二次「電力・管理」問2

公式問題PDF: `20201122_ch_second_q01.pdf`

#### 固定群1 — 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーで扱える低い標準値へ変成し、高電圧回路から測定・保護回路を絶縁して安全に計測・保護できるようにする。代表例は計器用変圧器（VT/PT）と変流器（CT）。

#### 固定群2 — 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 固定群3 — 小問(2)

保護リレーの信頼性とは、保護動作を必要とする事故時には確実に動作し、動作不要な正常時・保護範囲外事故時には誤動作しない性質である。すなわち必要時の確実動作と不要時の不動作の双方を満たすこと。

#### 固定群4 — 小問(3)前半

77 kV又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置（トリップコイル）`。

#### 固定群5 — 小問(3)後半

引外し自由（トリップフリー）とは、遮断器の投入操作中または投入指令が継続している場合でも引外し指令を受ければ投入操作に優先して遮断動作し、事故状態へ再投入され続けないようにする機能である。目的は、事故時に確実・迅速に回路を遮断し、投入指令との競合や再投入による事故継続・機器損傷を防ぐこと。

## candidate集計

- 一次: 20答案要素を固定
- 二次: 5群を固定
- 合計: `25 / 25 candidate fixed`
- 固定5群境界: `PASS`
- 公式解答照合: `未実施（candidate固定後に実施）`
- 教材導出照合: `未実施（candidate固定後に実施）`
