# Topic 39 clean blind v46 candidate

実施日: 2026-09-22

## freshness

- `MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、`05_shinkansen_vehicle_2/SPEC.md`、`STATUS.md`、`HANDOFF.md`、question-only intakeをreconcileした。
- candidate固定前に使用した問題資料は、intakeで指定された電気技術者試験センター公式「問題」PDFのみ。
- 公式「解答」PDF、Topic 39の固定EXAM_ALIGNMENT保存済み正答、解説source/PDF、練習source/PDF、answer-bearing QAはcandidate固定前に開いていない。
- R2二次はintakeの固定5群境界を変更していない。

## 固定25答案要素の独立解答

### R4 一次「機械」問3 — 計器用変成器

1. (1) `負担` — 計器・継電器などの二次側負荷を一般負荷と区別する名称。
2. (2) `励磁` — 高透磁率鉄心により励磁電流を小さくする。
3. (3) `小さ` — 巻線抵抗・漏れリアクタンスを小さくして変比誤差を抑える。
4. (4) `比誤差` — 公称変比と実際の変比との差を実際の変比で除して百分率表示する誤差。
5. (5) `短絡` — CT二次側を開放すると高電圧が生じ得るため、負荷切離し時は二次端子を短絡する。

候補記号: `(ﾊ),(ﾆ),(ﾁ),(ｶ),(ｲ)`

### R3 一次「機械」問8 — A-D変換

1. (1) `2` — 標本化定理より最高周波数成分の2倍を超えるサンプリングレートが必要。
2. (2) `誤差` — 量子化段階を細かくすると量子化誤差が小さくなる。
3. (3) `時間` — 積分形は基準信号との積分値が一致するまでの時間を測る。
4. (4) `MSB` — 逐次比較形は最上位ビット側から順に比較する。
5. (5) `サンプルホールド` — 変換中の入力レベルを保持する。

候補記号: `(ﾁ),(ﾄ),(ｶ),(ﾇ),(ﾍ)`

### H30 一次「機械」問8 — LAN中継機器・アドレス

1. (1) `リピータ` — 物理層で減衰信号を増幅・補正して中継する。
2. (2) `ブリッジ` — データリンク層で複数LANを接続する。
3. (3) `MAC` — スイッチングハブはMACアドレスを参照して転送する。
4. (4) `Wi-Fi` — IEEE 802.11に対応する無線LAN接続。
5. (5) `DHCP` — DHCPサーバがIPアドレス等をクライアントへ自動割当する。

候補記号: `(ﾙ),(ﾖ),(ﾇ),(ﾁ),(ｲ)`

### H25 一次「機械」問8 — 変調・復調

1. (1) `搬送波` — 原信号に応じて変化させる高周波信号。
2. (2) `復調` — 変調波から原信号を取り出す操作。
3. (3) `AM` — 図1は搬送波の振幅包絡が原信号に応じて変化する。
4. (4) `直交振幅変調` — QAMの名称。
5. (5) `ASK` — 図2はデジタル符号に応じて搬送波振幅を不連続に切り替える。

候補記号: `(ﾖ),(ﾙ),(ﾛ),(ｶ),(ﾄ)`

### R2 二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半
計器用変成器は、高電圧・大電流を計器・保護継電器で安全かつ扱いやすい標準的な低電圧・小電流へ、一定の変成比で変換して測定・保護に用いる。代表例は計器用変圧器 `VT(PT)` と変流器 `CT`。

#### 群2: 小問(1)後半
公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)
保護リレーの信頼性とは、保護すべき事故が生じたときには確実に動作し、正常時又は保護対象外の状態では不要動作・誤動作しないことである。すなわち必要動作の確実性と、不必要動作をしない確実性の双方を備えること。

#### 群4: 小問(3)前半
77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は遮断器の `操作機構（操作装置）` と判断する。

#### 群5: 小問(3)後半
引外し自由（トリップフリー）は、投入操作中又は投入指令が残っている場合でも引外し指令が与えられれば、投入操作に拘束されず直ちに遮断動作を行える機能である。事故時に投入側の操作・指令が競合しても遮断を優先し、事故回路を確実に切り離すことを目的とする。

## candidate判定

- 一次4問: 20答案要素を固定。
- 二次1問: intake指定の5群を固定。
- 合計: 25答案要素。
- このcommit以後にのみ公式標準解答・既存教材と照合する。
