# Topic 39 clean blind v47 candidate

固定日時: 2026-09-22T15:24:00+09:00
freshness: PASS

candidate固定前に参照したものは、最新mainの共通仕様・系列仕様・sanitized STATUS/HANDOFF・question-only intake・電気技術者試験センター公式「問題」PDFのみ。公式標準解答、既存Topic 39教材、answer-bearing QA、過去candidateは未参照。

## 一次 20答案要素

### R4 一次「機械」問3

1. (1) ハ「負担」
2. (2) ニ「励磁」
3. (3) チ「小さ」
4. (4) カ「比誤差」
5. (5) イ「短絡」

### R3 一次「機械」問8

1. (1) チ「2」
2. (2) ト「誤差」
3. (3) カ「時間」
4. (4) ヌ「MSB」
5. (5) ヘ「サンプルホールド」

### H30 一次「機械」問8

1. (1) ル「リピータ」
2. (2) ヨ「ブリッジ」
3. (3) ヌ「MAC」
4. (4) チ「Wi-Fi」
5. (5) イ「DHCP」

### H25 一次「機械」問8

1. (1) ヨ「搬送波」
2. (2) ル「復調」
3. (3) ロ「AM」
4. (4) ヲ「位相振幅変調」
5. (5) ト「ASK」

## 二次 5答案要素

### R2 二次「電力・管理」問2

1. 小問(1)前半
   - 計器用変成器は、高電圧・大電流を計器や保護リレーで扱える低い電圧・電流へ変換し、一次の高電圧回路から測定・保護回路を絶縁して安全に計測・保護できるようにする。
   - 代表例: 計器用変圧器 VT（PT）と変流器 CT。
2. 小問(1)後半
   - 比誤差 `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2)
   - 信頼性とは、保護すべき事故時には確実に動作し、動作不要時には誤動作せず、所期の保護機能を確実に果たす性質である。
4. 小問(3)前半
   - 77又は66 kV系統用遮断器の定格遮断時間: 3サイクル。
   - 保護リレーから事故除去指令を受ける箇所: 引外し装置（トリップ装置）。
5. 小問(3)後半
   - 引外し自由（トリップフリー）は、投入指令・投入操作が継続中でも引外し指令を受ければ投入操作に拘束されず遮断動作できる機能である。事故中の再投入・投入保持を防ぎ、事故電流を確実かつ速やかに遮断するために必要である。

このcandidateは以後変更しない。