# Topic 39 clean blind v49 candidate

更新日: 2026-09-22
判定: CANDIDATE_FIXED_BEFORE_ANSWER_COMPARE

## freshness / reconcile

- candidate作成直前 main HEAD: `6569c1a31810773b6e5fc60bc2e7eeb8800452e0`
- `MASTER_SPEC.md` / `EXAM_ALIGNMENT_SPEC.md` / 系列`SPEC.md` / `STATUS.md` / `HANDOFF.md` / question-only intakeをreconcile済み。
- 固定対象は一次4問20答案要素 + 二次1問5答案要素 = 25答案要素。
- R2二次はquestion-only intakeの固定5群境界を維持。
- 本candidate固定前に参照した試験内容は、公式「問題」PDFのみ。
- 本candidate固定前に、公式標準解答PDF、v1-v48 candidate/QA、Topic 39解説・練習教材、保存済み正答は開いていない。
- 既存v49 blockerは別worker/contextのfreshness失効記録であり、本candidateを作成したcontextではanswer-bearing情報をcandidate固定前に参照していない。

## 独立解答 candidate

### R4一次「機械」問3

1. 負担（ハ）
2. 励磁（ニ）
3. 小さ（チ）
4. 比誤差（カ）
5. 短絡（イ）

### R3一次「機械」問8

1. 2（チ）
2. 誤差（ト）
3. 時間（カ）
4. MSB（ヌ）
5. サンプルホールド（ヘ）

### H30一次「機械」問8

1. リピータ（ル）
2. ブリッジ（ヨ）
3. MAC（ヌ）
4. Wi-Fi（チ）
5. DHCP（イ）

### H25一次「機械」問8

1. 搬送波（ヨ）
2. 復調（ル）
3. AM（ロ）
4. 位相振幅変調（ヲ）
5. ASK（ト）

### R2二次「電力・管理」問2（固定5群）

1. 小問(1)前半: 計器用変成器は、高電圧・大電流を計器・保護継電器で扱える低い標準値へ変成して測定・保護に用いる。代表例は計器用変圧器 VT（PT）と変流器 CT。
2. 小問(1)後半: 比誤差 `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 信頼性とは、保護すべき事故時には確実に正しく動作し、正常時や保護対象外の状態では誤動作しない性質。
4. 小問(3)前半: 77又は66 kV系統用遮断器の定格遮断時間は3サイクル。事故除去指令を受ける箇所は操作装置（引外し装置を含む操作機構）。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入指令が残っていても引外し指令を受ければ引外し動作を優先して遮断し、投入指令が解除されるまで再投入を防ぐ機能。事故状態での投入維持・再投入を防ぎ、確実に事故電流を遮断することが目的。

## candidate固定後に行うQA

このcommit以後に初めて公式標準解答と既存教材を開き、25答案要素について公式一致 / 教材導出可能性 / R2固定5群境界を照合する。

Topic 21 H26二次「機械・制御」問1(4)は既診断どおり丸め差のみとし、一般式 `P=Tω`、`ω=2πN/60` は変更しない。
