# Topic 39 clean blind v4 candidate

更新日: 2026-09-21

## Freshness

candidate固定前に参照したものは、最新mainのmetadata、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、`39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`、および固定5問の公式「問題」PDFのみ。

v1〜v3 candidate/QA、公式標準解答、保存済み正答、Topic 39 answer-bearing教材・QAは未参照。

固定5問・25答案要素を変更しない。R2二次は5答案要素として独立回答する。

## 独立再解答

### 1. R4一次「機械」問3 — 計器用変成器

1. (1) `負担`（ハ）
   - 計器用変成器の二次側に接続する計器・継電器等の負荷を負担という。
2. (2) `励磁`（ニ）
   - 変成比精度を高めるには励磁電流を小さくする必要がある。
3. (3) `小さ`（チ）
   - 巻線抵抗と漏れリアクタンスによる電圧降下・誤差を抑えるため小さくする。
4. (4) `比誤差`（カ）
   - 公称変成比と真の変成比との差を真の変成比で除して百分率表示したもの。
5. (5) `短絡`（イ）
   - CT二次を開放すると高電圧が生じ得るため、機器切離し前に二次端子を短絡する。

### 2. R3一次「機械」問8 — A/D変換

6. (1) `2`（チ）
   - 標本化定理より最高周波数成分の2倍を超えるサンプリングレートが必要。
7. (2) `誤差`（ト）
   - 量子化段階数を増やして量子化幅を小さくすると量子化誤差が小さくなる。
8. (3) `時間`（カ）
   - 積分形では入力積分値と基準信号の積分値が等しくなるまでの時間を測定して変換結果を得る。
9. (4) `MSB`（ヌ）
   - 逐次比較形は最上位ビット側から順に比較してnビットを決定する。
10. (5) `サンプルホールド`（ヘ）
    - 変換中に入力レベルを保持して変動させないために用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

11. (1) `リピータ`（ル）
    - 物理層で減衰した信号を再生・増幅して延長する。
12. (2) `ブリッジ`（ヨ）
    - データリンク層で複数LANを接続する。スイッチングハブは代表例。
13. (3) `MAC`（ヌ）
    - データリンク層の中継・転送判断にMACアドレスを用いる。
14. (4) `Wi-Fi`（チ）
    - IEEE 802.11系の無線LAN接続を指す。
15. (5) `DHCP`（イ）
    - DHCPサーバがIPアドレス等をクライアントへ自動割当てする。

### 4. H25一次「機械」問8 — 変調・復調

16. (1) `搬送波`（コ）
    - 変調では適切な周波数の搬送波の振幅・周波数・位相等を原信号に応じて変化させる。
17. (2) `復調`（ル）
    - 受信した変調波から原信号を取り出す操作。
18. (3) `AM`（ロ）
    - 図1は原信号に応じて搬送波振幅が連続的に変化しているため振幅変調。
19. (4) `直交振幅変調`（カ）
    - QAMは互いに直交する搬送波成分の振幅を組み合わせて情報を表す。
20. (5) `ASK`（ト）
    - 図2はディジタル符号に応じて搬送波振幅を離散的に切り替えるASK。

### 5. R2二次「電力・管理」問2 — 保護リレーシステム

21. (1) 計器用変成器の役割・代表例・比誤差
    - 役割: 系統の高電圧・大電流を、計器や保護リレーが扱える安全かつ標準化された低電圧・小電流へ比例変換し、一次系統から測定・保護回路を電気的に分離する。
    - 代表例: 計器用変圧器 `VT（PT）`、変流器 `CT`。
    - 比誤差: `ε = (K_n - K) / K × 100 [%]`。
22. (2) 保護リレーに要求される信頼性
    - 保護すべき事故時には確実に動作し、保護不要時・健全時・保護区間外事故時には不要動作しないこと。必要時の動作確実性と不要動作防止の双方を満たし、長期間その性能を維持すること。
23. (3-a) 77 kV又は66 kV系統の遮断器の定格遮断時間
    - `3サイクル`。
24. (3-b) 保護リレーからの事故除去指令を受ける箇所
    - `引外しコイル（トリップコイル）`。
25. (3-c) 引外し自由（トリップフリー）の機能と目的
    - 投入指令が与えられたままでも、保護リレー等から引外し指令が来れば遮断器を確実に開放し、投入操作に優先して遮断状態を成立させる機能。事故状態への再投入・ポンピングを防ぎ、保護動作を確実にするために設ける。

## candidate判定

- 固定5問: `5 / 5`
- 固定答案要素: `25 / 25`
- R2二次固定5答案要素区切り: `維持`
- candidate freshness: `PASS`
- candidate固定前のanswer-bearing資料参照: `0件`
- Topic 21一般式変更: `0件`
