# Topic 39 clean blind v50 candidate

更新日: 2026-09-22

状態: `CANDIDATE_FIXED / PRE-OFFICIAL-CHECK`

## freshness declaration

candidate固定前に参照したTopic 39情報は、上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、および公式「問題」PDFだけである。v1〜v49 candidate/QA、公式「解答」PDF、保存済み正答、Topic 39 answer-bearing教材・answer-bearing QAはcandidate固定前に開いていない。

固定5問・25答案要素、R2二次の固定5群境界はintakeから変更しない。

## 独立解答 candidate

### R4一次「機械」問3 — 5答案要素

1. `(1) = (ハ) 負担`
2. `(2) = (ニ) 励磁`
3. `(3) = (チ) 小さ`
4. `(4) = (カ) 比誤差`
5. `(5) = (イ) 短絡`

根拠要旨: 計器用変成器二次側の計器・継電器等は負担。変比・変流比精度向上には励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくする。公称比と真の比との差を真の比で除した百分率は比誤差。CT二次開放は過電圧を生じるため切離し時は二次端子を短絡する。

### R3一次「機械」問8 — 5答案要素

1. `(1) = (チ) 2`
2. `(2) = (ト) 誤差`
3. `(3) = (カ) 時間`
4. `(4) = (ヌ) MSB`
5. `(5) = (ヘ) サンプルホールド`

根拠要旨: 標本化定理よりサンプリング周波数は最高周波数の2倍超。量子化段階増加で量子化誤差は小さくなる。積分形は基準積分値と等しくなるまでの時間を測る。逐次比較形はMSB側から比較する。変換中の入力保持にはサンプルホールド回路を用いる。

### H30一次「機械」問8 — 5答案要素

1. `(1) = (ル) リピータ`
2. `(2) = (ヨ) ブリッジ`
3. `(3) = (ヌ) MAC`
4. `(4) = (チ) Wi-Fi`
5. `(5) = (イ) DHCP`

根拠要旨: 物理層で減衰信号を増幅・補正して中継するのはリピータ。データリンク層でLANを接続しMACアドレスで転送制御するのはブリッジ。IEEE 802.11はWi-Fi。IPアドレス等の自動割当てはDHCP。

### H25一次「機械」問8 — 5答案要素

1. `(1) = (ヨ) 搬送波`
2. `(2) = (ル) 復調`
3. `(3) = (ロ) AM`
4. `(4) = (カ) 直交振幅変調`
5. `(5) = (ト) ASK`

根拠要旨: 変調は搬送波の振幅・周波数・位相を原信号に応じて変化させる操作で、受信側で原信号を取り出すのは復調。図1は搬送波振幅が連続的に変化するAM、QAMは直交振幅変調、図2はディジタル値に応じ搬送波振幅を切り替えるASK。

### R2二次「電力・管理」問2 — 固定5群

1. 小問(1)前半: 計器用変成器は、高電圧・大電流を計器・保護リレーで安全かつ所定範囲で扱える低電圧・小電流へ変換し、一次側と測定・保護回路を絶縁する。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。
2. 小問(1)後半: 比誤差は `ε = (K_n - K) / K × 100 [%]`。
3. 小問(2): 保護リレーの信頼性は、保護対象の事故時には確実に動作して事故を除去し、健全時・保護範囲外事故時には不要動作・誤動作しない性質を併せ持つこと。
4. 小問(3)前半: 77又は66 kV系統の遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `操作装置（引外し機構）`。
5. 小問(3)後半: 引外し自由（トリップフリー）は、投入指令が継続していても引外し指令を受けたときは引外しを優先して遮断器を開路し、そのまま再投入しない機能。事故状態への再投入や投入・遮断の反復を防ぎ、確実に事故回路を切り離すことが目的。

## candidate時点判定

- fixed questions: `5 / 5`
- primary answer elements: `20 / 20 answered`
- secondary fixed groups: `5 / 5 answered`
- total: `25 / 25 answered`
- fixed 5-group boundary: `PASS`
- official-answer comparison: `NOT_YET_PERFORMED`
- existing-material derivability check: `NOT_YET_PERFORMED`

次工程: 本candidateのcommit固定後にのみ、公式標準解答と既存教材を開いて25答案要素単位で照合する。