# Topic 39 clean blind v51 candidate

更新日: 2026-09-22

状態: `CANDIDATE_FIXED`

## freshness

- candidate固定前に使用したTopic 39資料は、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、および電気技術者試験センター公式「問題」PDFのみ。
- v1〜v50 candidate/QA、公式「解答」PDF、保存済み正答、Topic 39 answer-bearing教材・answer-bearing QAはcandidate固定前に開いていない。
- R2二次はintake固定の5群境界を変更していない。

判定: `FRESHNESS_PASS`

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

1. `(1) 負担` — 計器用変成器の二次側に接続される計器・継電器等の負荷を指す。
2. `(2) 励磁` — 高透磁率鉄心で励磁電流を小さくし、変成比・変流比の誤差を抑える。
3. `(3) 小さ` — 巻線抵抗と漏れリアクタンスを小さくして内部電圧降下を抑える。
4. `(4) 比誤差` — 公称比と真の比との差を真の比に対して百分率で表した量。
5. `(5) 短絡` — CT二次側開放による高電圧発生を防ぐため、機器切離し前に二次端子を短絡する。

解答記号: `(1) ハ / (2) ニ / (3) チ / (4) カ / (5) イ`

### 2. R3一次「機械」問8 — A-D変換

1. `(1) 2` — 標本化定理より、最高周波数成分の2倍を超えるサンプリングレートが必要。
2. `(2) 誤差` — 量子化段階を細かくすると量子化誤差は小さくなる。
3. `(3) 時間` — 積分形では基準信号による積分値が入力積分値と等しくなるまでの時間を測る。
4. `(4) MSB` — 逐次比較形は最上位ビット側から順に比較して決定する。
5. `(5) サンプルホールド` — 変換中に入力信号レベルが変動しないよう保持する。

解答記号: `(1) チ / (2) ト / (3) カ / (4) ヌ / (5) ヘ`

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) リピータ` — 物理層で減衰信号を増幅・整形して中継する。
2. `(2) ブリッジ` — データリンク層で複数LANを接続する。
3. `(3) MAC` — ブリッジ/スイッチングハブはMACアドレスでフレーム転送を制御する。
4. `(4) Wi-Fi` — IEEE 802.11系無線LAN接続を指す。
5. `(5) IP` — ネットワーク層のアドレスで、DHCPサーバからクライアントへ自動割当てできる。

解答記号: `(1) ル / (2) ヨ / (3) ヌ / (4) チ / (5) ヘ`

### 4. H25一次「機械」問8 — 変調・復調

1. `(1) 搬送波` — 原信号に応じて振幅・周波数・位相等を変化させる基準となる高周波信号。
2. `(2) 復調` — 変調波から原信号を取り出す操作。
3. `(3) AM` — 図1は搬送波の振幅包絡が入力アナログ信号に従って変化している。
4. `(4) 位相振幅変調` — QAMは振幅と位相を組み合わせた変調方式。
5. `(5) ASK` — 図2はデジタル符号に応じて搬送波振幅が有/無に切り替わる。

解答記号: `(1) ヨ / (2) ル / (3) ロ / (4) ヲ / (5) ト`

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を、計器や保護リレーが安全かつ適切に扱える低い電圧・電流へ変換し、測定・保護に必要な量を取り出すために用いる。代表例は、計器用変圧器（VT/PT）と変流器（CT）である。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

で表す。

#### 群3: 小問(2)

保護リレーに要求される信頼性とは、保護すべき事故が発生したときには確実に動作して事故除去指令を出し、保護対象外の事故や平常時には不要な誤動作をしないことである。

#### 群4: 小問(3)前半

77 kV又は66 kV系統に一般に使用される遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `操作機構` とする。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続中又は投入動作中であっても引外し指令を受ければ、投入側の操作に拘束されず直ちに遮断器を開放できる機能である。事故状態で投入指令が残っていても確実に事故電流を遮断し、故障点へ投入状態を維持したり反復投入したりすることを防ぐことが目的である。

## 固定要素数

- 一次: `20 / 20 candidate記入済み`
- 二次: `5 / 5 candidate記入済み`
- 合計: `25 / 25 candidate記入済み`
- R2二次固定5群境界: `維持`

candidate固定後に公式標準解答・既存教材との照合へ進む。
