# Topic 39 clean blind v53 candidate

更新日: 2026-09-22

## Freshness

candidate固定前に参照したもの:
- `denken-shinkansen/MASTER_SPEC.md`
- `denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`
- `denken-shinkansen/05_shinkansen_vehicle_2/SPEC.md`
- 同系列 `STATUS.md` / `HANDOFF.md`
- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- 下記5件の電気技術者試験センター公式「問題」PDF

candidate固定前には、公式標準解答、Topic 39解説source/PDF、練習source/PDF、固定EXAM_ALIGNMENTの保存済み正答、既存candidate本文、answer-bearing QAを参照していない。

## 1. R4一次「機械」問3 — 計器用変成器

公式問題: https://www.shiken.or.jp/chief/upload/20220820_ch_second_q03.pdf

1. (1) `負担`（ハ）
   - 計器用変成器の二次側に接続される計器・継電器等は、一般負荷と区別して負担と呼ぶ。
2. (2) `励磁`（ニ）
   - 変成比精度を高めるには高透磁率鉄心を用いて励磁電流を小さくする。
3. (3) `小さ`（チ）
   - 巻線抵抗と漏れリアクタンスを小さくし、内部電圧降下を抑える。
4. (4) `比誤差`（カ）
   - 公称比と実際比の差を実際比で除した百分率は比誤差。
5. (5) `短絡`（イ）
   - CT二次開放は高電圧を生じ得るため、機器切離し前に二次端子を短絡する。

## 2. R3一次「機械」問8 — A-D変換

公式問題: https://www.shiken.or.jp/chief/upload/20210821_ch_second_q03.pdf

1. (1) `2`（チ）
   - 標本化定理より、最高周波数成分の2倍を超えるサンプリングレートが必要。
2. (2) `誤差`（ト）
   - 量子化段階を細かくするほど量子化誤差は小さくなる。
3. (3) `時間`（カ）
   - 積分形A-D変換では、基準信号の積分値が入力積分値に一致するまでの時間を測る。
4. (4) `MSB`（ヌ）
   - 逐次比較形は最上位ビット側から順次判定する。
5. (5) `サンプルホールド`（ヘ）
   - 変換中の入力値変動を防ぐため標本値を保持する。

## 3. H30一次「機械」問8 — LAN中継機器・アドレス

公式問題: https://www.shiken.or.jp/chief/upload/20180901_ch_second_q03.pdf

1. (1) `リピータ`（ル）
   - 物理層で減衰した信号を増幅・整形して延長する。
2. (2) `ブリッジ`（ヨ）
   - 複数LANをデータリンク層で接続し、スイッチングハブは代表的なブリッジ機器。
3. (3) `MAC`（ヌ）
   - データリンク層でフレーム転送に用いるアドレス。
4. (4) `Wi-Fi`（チ）
   - IEEE 802.11に対応する無線LAN接続。
5. (5) `DHCP`（イ）
   - ネットワーク層で利用するIPアドレス等をクライアントへ自動割当てする仕組み。

## 4. H25一次「機械」問8 — 変調・復調

公式問題: https://www.shiken.or.jp/chief/upload/20130831_ch_second_q03.pdf

1. (1) `搬送波`（ヨ）
   - 原信号に応じてパラメータを変化させる高周波信号。
2. (2) `復調`（ル）
   - 変調波から原信号を取り出す操作。
3. (3) `AM`（ロ）
   - 図1は搬送波の振幅包絡が入力信号に応じて変化している。
4. (4) `直交振幅変調`（カ）
   - QAMは直交する二搬送波の振幅を組み合わせて情報を表す。
5. (5) `ASK`（ト）
   - 図2はデジタル符号に応じて搬送波振幅がオン／オフしている。

## 5. R2二次「電力・管理」問2 — 固定5群

公式問題: https://www.shiken.or.jp/chief/upload/20201122_ch_second_q01.pdf

### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器や保護リレーで安全に扱える低電圧・小電流へ、一次量に比例する形で変成し、測定・保護回路を主回路から絶縁するために用いる。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

### 群2: 小問(1)後半

公称変成比を `K_n`、真の変成比を `K` とすると、比誤差は

`ε[%] = (K_n - K) / K × 100`

### 群3: 小問(2)

保護リレーの信頼性とは、保護範囲内の事故時には必要な動作を確実に行い、正常時や保護範囲外事故など動作すべきでない場合には不要動作しないことである。すなわち事故除去の確実性と誤動作・不動作の抑制を両立すること。

### 群4: 小問(3)前半

- 77又は66 kV系統用遮断器の定格遮断時間: `3サイクル`
- 保護リレーからの事故除去指令を受ける箇所: `引外し装置（トリップ装置）`

### 群5: 小問(3)後半

引外し自由（トリップフリー）は、閉路操作中または閉路指令が継続している状態でも引外し指令を受ければ遮断器を開路でき、引外し後に閉路指令が残っていても直ちに再投入しない機能である。事故時に閉路操作と競合して遮断不能や連続再投入となることを防ぎ、確実に事故回路を切り離すことが目的。

## candidate判定

- 対象: 一次20要素 + 二次5群 = 25答案要素
- R2二次5群境界: intake固定境界を維持
- candidate固定時点では公式標準解答未参照
