# Topic 39 clean blind v53 QA

更新日: 2026-09-22

candidate commit: `58d80aba665ae39bbc110829a61b0295f3c178fb`

## 1. Freshness

判定: `PASS`

candidate固定前に参照したものは上位仕様、系列SPEC、sanitized STATUS/HANDOFF、question-only intake、電気技術者試験センター公式「問題」PDFのみ。公式標準解答、保存済み正答、Topic 39 answer-bearing教材、既存candidate/QAはcandidate commit後にのみ参照した。

固定5問・R2二次固定5群境界はintakeどおりで、再分割していない。

## 2. 公式標準解答照合

### 一次

| 問題 | 結果 |
|---|---:|
| R4一次「機械」問3 | `5 / 5 PASS` |
| R3一次「機械」問8 | `5 / 5 PASS` |
| H30一次「機械」問8 | `5 / 5 PASS` |
| H25一次「機械」問8 | `5 / 5 PASS` |

一次合計: `20 / 20 PASS`

### 二次 — R2「電力・管理」問2

| 固定群 | 結果 | 判定理由 |
|---|---:|---|
| 群1 計器用変成器の目的・代表例 | `PASS` | 絶縁・安全に扱える量への変成、CT/VTを記述 |
| 群2 比誤差 | `PASS` | `ε=(K_n-K)/K×100 [%]` を記述 |
| 群3 保護リレーの信頼性 | `FAIL` | 正動作・正不動作は記述したが、標準解答が要求する点検・自動監視、低故障率、冗長化等の信頼性確保策を欠落 |
| 群4 遮断器 | `FAIL` | `3サイクル`だけを記述し、標準解答の `5サイクル又は3サイクル` を満たさない。また事故除去指令箇所を一般的な引外し装置とし、標準解答の `引外しコイル（TC）` まで特定できていない |
| 群5 トリップフリー | `PASS` | 投入指令と競合しても引外しを優先し、再投入反復を防止する目的を記述 |

二次合計: `3 / 5 FAIL`

合計: `23 / 25 FAIL`

品質ゲートは `25 / 25` 必須のため、Topic 39は未完了のままとする。

## 3. 教材だけでの導出可能性

判定: `25 / 25 PASS`

現行Topic 39教材には、一次4問の固定20答案要素を直接導出できる説明があり、R2二次についても次の5群を明記している。

1. CT/VTの役割と代表例
2. 比誤差式
3. 正動作・正不動作、点検・自動監視、低故障率、冗長化
4. 77/66 kV級遮断器の `5サイクル又は3サイクル`、`引外しコイル（トリップコイル）`
5. トリップフリーの動作と目的

したがって今回の不一致は教材不足ではなくcandidate solver側の omission / nomenclature precision不足と判定する。

## 4. 変更判定

- Topic 39教材修正: `0件`
- 解説PDF・練習・PowerPoint再生成: `0件`
- 固定EXAM_ALIGNMENT変更: `0件`
- 系列SPEC固定13項目変更: `0件`
- 未確認COSMOS内部実装・数値の真値化: `0件`
- 固定5群境界: `PASS`

次状態: `topic_39_clean_blind_v54_pending / IN_PROGRESS`
