# Topic 39 clean blind v55 candidate

更新日: 2026-09-23

## freshness

`PASS`

candidate 固定前に参照したものは、上位仕様、系列 `SPEC.md`、`STATUS.md`、`HANDOFF.md`、question-only intake、および下記の公式「問題」PDFのみ。公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39教材本文・練習解答、既存clean-blind QAは参照していない。

- R4一次「機械」問題PDF: `https://www.shiken.or.jp/chief/upload/20220820_ch_second_q03.pdf`
- R3一次「機械」問題PDF: `https://www.shiken.or.jp/chief/upload/20210821_ch_second_q03.pdf`
- H30一次「機械」問題PDF: `https://www.shiken.or.jp/chief/upload/20180901_ch_second_q03.pdf`
- H25一次「機械」問題PDF: `https://www.shiken.or.jp/chief/upload/20130831_ch_second_q03.pdf`
- R2二次「電力・管理」問題PDF: `https://www.shiken.or.jp/chief/upload/20201122_ch_second_q01.pdf`

R2二次は intake の固定5群境界を変更しない。

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

1. `(1) ハ：負担`
2. `(2) ニ：励磁`
3. `(3) チ：小さ`
4. `(4) カ：比誤差`
5. `(5) イ：短絡`

根拠: 計器・継電器等の二次側負荷は負担。比・変流比精度には励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする必要がある。公称比と真の比との差を真の比で除した百分率は比誤差。CT二次開放は高電圧を生じ得るため、機器切離し時は二次を短絡する。

### 2. R3一次「機械」問8 — A/D変換

1. `(1) チ：2`
2. `(2) ト：誤差`
3. `(3) カ：時間`
4. `(4) ヌ：MSB`
5. `(5) ヘ：サンプルホールド`

根拠: 標本化定理より最高周波数の2倍を超える標本化周波数が必要。量子化段数増加で量子化誤差は減少。積分形は基準信号積分値と一致するまでの時間を測る。逐次比較はMSB側から判定し、変換中の入力保持にはサンプルホールドを用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) ル：リピータ`
2. `(2) ヨ：ブリッジ`
3. `(3) ヌ：MAC`
4. `(4) チ：Wi-Fi`
5. `(5) イ：DHCP`

根拠: リピータは物理層で信号を再生中継する。ブリッジ／スイッチングハブはデータリンク層でMACアドレスを参照する。IEEE 802.11系無線LANはWi-Fiとして利用される。IPアドレスの自動割当てにはDHCPサーバを用いる。

### 4. H25一次「機械」問8 — 変調・復調

1. `(1) ヨ：搬送波`
2. `(2) ル：復調`
3. `(3) ロ：AM`
4. `(4) カ：直交振幅変調`
5. `(5) ト：ASK`

根拠: 変調は搬送波の振幅・周波数・位相等を原信号で変化させ、受信側で原信号を取り出す操作が復調。図1は搬送波振幅が入力に応じて連続変化するためAM。QAMは直交する2搬送波成分の振幅を組み合わせる。図2は1/0に応じ搬送波振幅を切り替えるASK。

### 5. R2二次「電力・管理」問2 — 固定5群

#### 群1: 小問(1)前半

計器用変成器は、系統の高電圧・大電流を計器や保護リレーで扱える低い標準値へ変成し、測定・保護回路を主回路から絶縁するために用いる。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、保護対象事故では必要時に確実に動作し、健全時や保護範囲外事故では不要動作・誤動作をしないこと。すなわち不動作と誤動作の双方を抑えて、必要な事故除去を確実に行える性質である。

#### 群4: 小問(3)前半

77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は `操作機構（操作装置）`。

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令を受ければ投入側に拘束されず直ちに開路し、そのまま再投入しない機能である。事故時に投入指令が残っていても故障回路を確実に切り離し、事故継続・機器損傷を防ぐことが目的。

## candidate集計

- 一次: `20答案要素`
- 二次: `5答案要素`
- 合計: `25答案要素`
- R2二次固定5群境界: `維持`
- candidate固定時点の公式標準解答照合: `未実施`
