# Topic 39 clean blind v55 QA

更新日: 2026-09-23

## 判定

- candidate commit: `5d4aad4dde6299d97a9ead58029340caeb078d5d`
- freshness: `PASS`
- 一次: `20 / 20 PASS`
- 二次: `3 / 5 FAIL`
- 合計: `23 / 25 FAIL`
- 教材導出: `25 / 25 PASS`
- R2二次固定5群境界: `PASS`
- gate: `FAIL`

candidate固定前はquestion-only intakeと公式「問題」PDFだけで再解答し、公式標準解答・教材本文・既存clean-blind QAのanswer-bearing部分はcandidate固定後に照合した。

## 一次 20答案要素

### R4一次「機械」問3

`ハ / ニ / チ / カ / イ`。公式標準解答と全一致。`5 / 5 PASS`。

### R3一次「機械」問8

`チ / ト / カ / ヌ / ヘ`。公式標準解答と全一致。`5 / 5 PASS`。

### H30一次「機械」問8

`ル / ヨ / ヌ / チ / イ`。公式標準解答と全一致。`5 / 5 PASS`。

### H25一次「機械」問8

`ヨ / ル / ロ / カ / ト`。公式標準解答と全一致。`5 / 5 PASS`。

## 二次 5答案要素

### 群1: 小問(1)前半

`PASS`。主回路からの電気的絶縁、高電圧・大電流を計器・保護リレーで扱える値へ変成する役割、代表例としてVT(PT)・CTを挙げており、公式標準解答の要求を満たす。

### 群2: 小問(1)後半

`PASS`。`ε = (K_n - K) / K × 100 [%]` は公式標準解答と一致。

### 群3: 小問(2)

`FAIL`。candidateは信頼性の概念説明に留まり、公式標準解答が要求する具体策である定期点検・自動監視、故障率の低い機器の使用、二重化を答案化していない。`solver omission`。

### 群4: 小問(3)前半

`FAIL`。公式標準解答は77/66 kV系統用遮断器の定格遮断時間として`5サイクル及び3サイクル`、事故除去指令を受ける箇所として`引外しコイル（トリップコイル）`を要求する。candidateは`3サイクル`のみ、かつ`操作機構（操作装置）`としており不足・名称不一致。`solver omission / nomenclature precision`。

### 群5: 小問(3)後半

`PASS`。投入操作中でも引外し指令で自由に開路できること、および故障回路を確実に切り離して設備損傷等を防ぐ目的を説明できている。

## 教材導出ゲート

`25 / 25 PASS`。

現行教材は、今回失点した群3の具体策（点検・監視、低故障率機器、二重化）および群4の`5サイクル及び3サイクル`、`引外しコイル（トリップコイル）`を含め、固定25答案要素を教材だけから導出可能な状態を維持している。v54以降、教材本文・固定EXAM_ALIGNMENT・系列SPECは変更されていないため、教材修正は行わない。

## 反映判断

- 教材本文: 変更なし
- `SPEC.md`: 変更なし
- `EXAM_ALIGNMENT_SPEC.md`: 変更なし
- 固定EXAM_ALIGNMENT: 変更なし
- Topic 39完了判定: 未達
- 次工程: `topic_39_clean_blind_v56_pending`
