# Topic 39 clean blind v56 candidate

更新日: 2026-09-23
状態: `CANDIDATE_FIXED / PRE_OFFICIAL_CHECK`

## freshness declaration

candidate固定前に使用したのは、canonical question-only intake と固定5問の電気技術者試験センター公式「問題」PDFのみ。公式「解答」PDF、Topic 39教材source/PDF、練習source/PDF、既存candidate/QAのanswer-bearing本文は開いていない。

固定5問・25答案要素、およびR2二次の固定5群境界は変更していない。

## R4一次「機械」問3 — 5答案要素

1. `(1) 負担`。計器用変成器の二次側に接続される計器・継電器等の負荷を、一般の線路負荷と区別して負担という。
2. `(2) 励磁`。高透磁率鉄心を用いる目的は励磁電流を小さくし、変成比・変流比誤差を抑えること。
3. `(3) 小さく`。一次・二次巻線の巻線抵抗と漏れリアクタンスは極力小さくする。
4. `(4) 比誤差`。公称変成比と実際の変成比との差を実際の変成比で除して百分率表示した誤差。
5. `(5) 短絡`。CT二次側負荷を切り離す場合は、二次開放による過電圧を避けるため二次端子を短絡する。

## R3一次「機械」問8 — 5答案要素

1. `(1) 2`。標本化定理より、サンプリング周波数は入力最高周波数成分の2倍を超える必要がある。
2. `(2) 誤差`。量子化段階を増やし量子化単位を小さくすると量子化誤差が小さくなる。
3. `(3) 時間`。積分形は入力積分値と基準信号積分値が等しくなる時間を測定して変換結果を得る。
4. `(4) MSB`。逐次比較形は最上位ビット側から順に比較してディジタル値を決定する。
5. `(5) サンプルホールド`。変換中に標本化信号レベルが変動しないよう保持する。

## H30一次「機械」問8 — 5答案要素

1. `(1) リピータ`。物理層で減衰した信号を増幅・補正して中継する。
2. `(2) ブリッジ`。データリンク層で複数LANを接続し、代表例にスイッチングハブがある。
3. `(3) MAC`。データリンク層ではMACアドレスを参照して転送制御する。
4. `(4) Wi-Fi`。IEEE 802.11系規格に対応する無線LAN接続。
5. `(5) IP`。ネットワーク層のIPアドレスはDHCPサーバにより自動割当てできる。

## H25一次「機械」問8 — 5答案要素

1. `(1) 搬送波`。原信号に応じて、伝送に適した周波数をもつ搬送波のパラメータを変化させる。
2. `(2) 復調`。受信した変調波から原信号を取り出す操作。
3. `(3) AM`。図1は搬送波の振幅が入力信号に応じて変化している。
4. `(4) 直交振幅変調`。QAMは振幅変調と位相変調を組み合わせた直交振幅変調。
5. `(5) ASK`。図2はディジタル符号に応じて搬送波振幅が離散的に切り替わっている。

## R2二次「電力・管理」問2 — 固定5群

### 群1: 小問(1)前半
計器用変成器は、電力系統の高電圧・大電流を計器・保護リレーが扱える低電圧・小電流へ所定の比で変換し、高圧主回路と計測・保護回路を電気的に絶縁して安全に系統状態を取り出す。代表例は、電圧用の計器用変圧器 `VT（PT）` と、電流用の変流器 `CT`。

### 群2: 小問(1)後半
比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。ここで `K_n` は公称変成比、`K` は真の変成比。

### 群3: 小問(2)
保護リレーの信頼性とは、保護すべき事故が保護範囲内に発生したときには確実に動作し、正常時や保護範囲外事故など動作すべきでないときには誤動作しない性質である。不動作と不要動作の双方を抑え、必要時の事故除去を確実にする。

### 群4: 小問(3)前半
77又は66 kV系統に一般に使用される遮断器の定格遮断時間は `3サイクル`。保護リレーから事故除去指令を受ける箇所は、遮断器の `操作機構（引外し機構）`。

### 群5: 小問(3)後半
引外し自由（トリップフリー）は、投入指令が継続中または投入動作中であっても引外し指令を受ければ直ちに開路でき、引外し指令が存在する間は再投入状態に保持されない機能である。事故時に投入側指令が残っていても確実に遮断し、事故回路への再投入を防いで事故電流を速やかに除去することが目的。

## candidate固定時判定

- freshness: `PASS`
- 一次答案要素: `20 / 20 ANSWERED`
- 二次答案要素: `5 / 5 ANSWERED`
- 合計: `25 / 25 ANSWERED`
- 固定5群境界: `PASS`
- 公式解答照合: `NOT_YET_PERFORMED`
- 教材導出照合: `NOT_YET_PERFORMED`
