# Topic 39 clean blind v57 candidate

更新日: 2026-09-23

## Freshness declaration

- candidate固定前に参照したもの: 最新main、`MASTER_SPEC.md`、`EXAM_ALIGNMENT_SPEC.md`、系列`SPEC.md`、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、固定5問の公式「問題」PDF。
- candidate固定前に参照していないもの: 公式標準解答、v1〜v56 candidate/QAの本文、固定EXAM_ALIGNMENTの保存済み正答、Topic 39のanswer-bearing教材・answer-bearing QA。
- R2二次はintake固定の5群境界を維持する。

## R4一次「機械」問3 — 5答案要素

1. `(1) ハ: 負担`
2. `(2) ニ: 励磁`
3. `(3) チ: 小さ`
4. `(4) カ: 比誤差`
5. `(5) イ: 短絡`

根拠要約: 計器用変成器の二次側の計器・継電器等は負担、精度向上には励磁電流と巻線抵抗・漏れリアクタンスを小さくする。公称比と真の比の差を真の比で除した百分率は比誤差。CT二次開放は過電圧を生じ得るため、負荷切離し時は二次を短絡する。

## R3一次「機械」問8 — 5答案要素

1. `(1) チ: 2`
2. `(2) ト: 誤差`
3. `(3) カ: 時間`
4. `(4) ヌ: MSB`
5. `(5) ヘ: サンプルホールド`

根拠要約: 標本化は最高周波数の2倍を超えるサンプリングレートが必要。量子化段階を細かくすると量子化誤差が小さくなる。積分形では積分値が基準積分値に達する時間を測る。逐次比較はMSB側から比較する。変換中の入力保持にはサンプルホールド回路を用いる。

## H30一次「機械」問8 — 5答案要素

1. `(1) ル: リピータ`
2. `(2) ヨ: ブリッジ`
3. `(3) ヌ: MAC`
4. `(4) チ: Wi-Fi`
5. `(5) イ: DHCP`

根拠要約: 物理層で信号を再生・中継するのはリピータ。データリンク層でLANを接続するのはブリッジで、スイッチングハブはMACアドレスを用いる。IEEE 802.11系無線LANはWi-Fi。IP設定の自動割当てにはDHCPサーバを用いる。

## H25一次「機械」問8 — 5答案要素

1. `(1) ヨ: 搬送波`
2. `(2) ル: 復調`
3. `(3) ロ: AM`
4. `(4) カ: 直交振幅変調`
5. `(5) ト: ASK`

根拠要約: 変調では搬送波の振幅・周波数・位相等を原信号で変化させ、受信側で復調する。図1は搬送波振幅が入力に応じて連続変化するAM。QAMは直交振幅変調。図2はデジタル値に応じて振幅を切り替えるASK。

## R2二次「電力・管理」問2 — 固定5答案要素

### 1. 小問(1)前半

計器用変成器は、高電圧・大電流を計器や保護継電器で扱える低い電圧・電流へ変成し、測定・保護に用いる。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。

### 2. 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

### 3. 小問(2)

保護リレーの信頼性とは、保護区間内の事故で必要なときには確実に動作し、平常時や保護区間外事故など動作すべきでないときには誤動作しないことである。

### 4. 小問(3)前半

一般的な77又は66 kV系統用遮断器の定格遮断時間は `3サイクル`。保護リレーからの事故除去指令を受ける箇所は `引外し装置（トリップ装置。電気指令は引外しコイルへ入力）`。

### 5. 小問(3)後半

引外し自由（トリップフリー）は、投入操作中または投入指令が継続していても引外し指令を優先し、遮断器を直ちに開路させて投入状態に保持しない機能である。事故が継続している回路への投入継続・再投入状態を防ぎ、事故を確実かつ速やかに除去することを目的とする。

## candidate集計

- 一次: `20答案要素`
- 二次: `5答案要素`
- 合計: `25答案要素`
- R2二次固定5群境界: `維持`
- candidate固定前のofficial answer参照: `0件`
- Topic 21一般式変更: `0件`
