# Topic 39 clean blind v58 candidate

更新日: 2026-09-23

## Freshness declaration

- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md` と公式「問題」PDFのみを使用してcandidateを作成した。
- v1〜v57 candidate/QA、公式標準解答、固定EXAM_ALIGNMENTの保存済み正答、Topic 39 answer-bearing教材・QAはcandidate固定前に参照していない。
- R2二次「電力・管理」問2はintake固定の5群境界を変更していない。

## 独立再解答 candidate

### 1. R4一次「機械」問3 — 計器用変成器

公式問題: `20220820_ch_second_q03.pdf` 問3

1. (1) `ハ：負担`
2. (2) `ニ：励磁`
3. (3) `チ：小さ`
4. (4) `カ：比誤差`
5. (5) `イ：短絡`

根拠要約: 計器用変成器の二次負荷は負担。変成比・変流比精度には励磁電流を小さくし、巻線抵抗・漏れリアクタンスを小さくする必要がある。公称比と実際比との差を実際比で除した百分率は比誤差。CT二次開放時の過電圧防止には二次端子を短絡する。

### 2. R3一次「機械」問8 — A-D変換

公式問題: `20210821_ch_second_q03.pdf` 問8

1. (1) `チ：2`
2. (2) `ト：誤差`
3. (3) `カ：時間`
4. (4) `ヌ：MSB`
5. (5) `ヘ：サンプルホールド`

根拠要約: 標本化定理より最高周波数の2倍を超えるサンプリングレートが必要。量子化段数増加で量子化誤差は小さくなる。積分形は積分値が基準積分値と一致するまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にはサンプルホールド回路を用いる。

### 3. H30一次「機械」問8 — LAN中継機器・アドレス

公式問題: `20180901_ch_second_q03.pdf` 問8

1. (1) `ル：リピータ`
2. (2) `ヨ：ブリッジ`
3. (3) `ヌ：MAC`
4. (4) `チ：Wi-Fi`
5. (5) `イ：DHCP`

根拠要約: 物理層で信号を再生中継するのはリピータ。データリンク層で複数LANを接続するのはブリッジで、スイッチングハブはMACアドレスを参照する。IEEE 802.11系の無線LANはWi-Fi。IPアドレスの自動割当てにはDHCPを用いる。

### 4. H25一次「機械」問8 — 変調・復調

公式問題: `20130831_ch_second_q03.pdf` 問8

1. (1) `ヨ：搬送波`
2. (2) `ル：復調`
3. (3) `ロ：AM`
4. (4) `カ：直交振幅変調`
5. (5) `ト：ASK`

根拠要約: 原信号に応じてパラメータを変化させる高周波信号は搬送波、変調波から原信号を取り出す操作は復調。図1は振幅が連続的に変化するためAM。QAMは直交振幅変調。図2はデジタル値に応じ搬送波振幅が有無に切り替わるためASK。

### 5. R2二次「電力・管理」問2 — 固定5群

公式問題: `20201122_ch_second_q01.pdf` 問2

#### 群1: 小問(1)前半

計器用変成器は、高電圧・大電流を計器・保護リレーで扱える低い標準値へ変換し、測定・保護に用いる機器である。代表例は `計器用変圧器（VT/PT）` と `変流器（CT）`。

#### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。

#### 群3: 小問(2)

保護リレーの信頼性とは、事故時には必要な範囲を確実に動作して除去し、平常時や保護範囲外の事故など動作すべきでないときには誤動作しない性質である。

#### 群4: 小問(3)前半

- 77又は66 kV系統用遮断器の定格遮断時間: `3サイクル`
- 保護リレーから事故除去指令を受ける箇所: `操作装置（操作機構）`

#### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令が継続中または投入動作中であっても引外し指令を受けたときは遮断動作を優先して開路し、投入指令が解除されるまで再投入させない機能である。事故回路への再投入・再閉路の繰返しを防ぎ、故障点を確実に切り離すことを目的とする。

## candidate summary

- 一次: 20答案要素
- 二次: 5答案要素
- 合計: 25答案要素
- 固定5群境界: 維持
- candidate固定前のanswer-bearing資料参照: 0件
- Topic 21一般式変更: 0件
