# Topic 39 clean blind v5 candidate

更新日: 2026-09-21

状態: `CANDIDATE_LOCKED / ANSWER_CHECK_PENDING`

## freshness

candidate固定前に参照したもの:
- `denken-shinkansen/MASTER_SPEC.md`
- `denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`
- `05_shinkansen_vehicle_2/SPEC.md`
- sanitized `STATUS.md` / `HANDOFF.md`
- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- 固定5問の公式「問題」PDF

candidate固定前に未参照:
- 公式「解答」PDF
- v1〜v4 candidate / QA
- Topic 39 answer-bearing教材・QA
- 保存済み正答

固定対象は5問・25答案要素を変更しない。

## 独立答案

### R4一次「機械」問3 — 5答案要素

1. (1) `負担` — 選択肢 `(ハ)`。計器・継電器等の二次側接続負荷は計器用変成器の負担という。
2. (2) `小さ` — 選択肢 `(チ)`。変比精度を高めるには励磁電流を小さくする。
3. (3) `小さ` — 選択肢 `(チ)`。巻線抵抗・漏れリアクタンスによる電圧降下を小さくする。
4. (4) `比誤差` — 選択肢 `(カ)`。公称変比と実際の変比との差を実際の変比で除した百分率。
5. (5) `短絡` — 選択肢 `(イ)`。CT二次開放で過電圧を生じ得るため、機器を外すときは二次端子を短絡する。

### R3一次「機械」問8 — 5答案要素

6. (1) `2` — 選択肢 `(チ)`。標本化定理よりサンプリング周波数は最高周波数成分の2倍を超える必要がある。
7. (2) `誤差` — 選択肢 `(ト)`。量子化段階を細かくすると量子化誤差は小さくなる。
8. (3) `時間` — 選択肢 `(カ)`。積分形では基準信号との積分結果が一致するまでの時間を計測して変換値を得る。
9. (4) `MSB` — 選択肢 `(ヌ)`。逐次比較形は最上位ビット側から順に比較する。
10. (5) `サンプルホールド` — 選択肢 `(ヘ)`。変換中の入力レベルを保持する。

### H30一次「機械」問8 — 5答案要素

11. (1) `リピータ` — 選択肢 `(ル)`。物理層で信号を増幅・補正して中継する。
12. (2) `ブリッジ` — 選択肢 `(ヨ)`。データリンク層で複数LANを接続する。
13. (3) `MAC` — 選択肢 `(ヌ)`。スイッチングハブはMACアドレスを用いて転送制御する。
14. (4) `Wi-Fi` — 選択肢 `(チ)`。IEEE 802.11系の無線LAN接続。
15. (5) `IP` — 選択肢 `(ヘ)`。DHCPサーバはクライアントへIPアドレス等を自動割当する。

### H25一次「機械」問8 — 5答案要素

16. (1) `搬送波` — 選択肢 `(ヨ)`。原信号に応じて搬送波の振幅・周波数・位相等を変化させる。
17. (2) `復調` — 選択肢 `(ル)`。受信した変調波から原信号を取り出す。
18. (3) `AM` — 選択肢 `(ロ)`。図1は搬送波の包絡線が入力信号に応じて変化する振幅変調。
19. (4) `直交振幅変調` — 選択肢 `(カ)`。QAMは直交する2搬送波成分の振幅を組み合わせる。
20. (5) `ASK` — 選択肢 `(ト)`。図2はデジタル符号に応じて搬送波振幅を切り替える。

### R2二次「電力・管理」問2 — 固定5答案要素

21. `(1)-A 計器用変成器の役割・代表例` — 高電圧・大電流を計器・保護継電器が扱える標準的な低電圧・小電流へ変成し、一次高電圧回路と計測・保護回路を絶縁する。代表例は計器用変圧器 `VT (PT)` と変流器 `CT`。
22. `(1)-B 比誤差` — 公称変成比を `K_n`、真の変成比を `K` とすると、`ε = (K_n - K) / K × 100 [%]`。
23. `(2) 保護リレーの信頼性` — 保護区間内事故では確実に動作し、正常時・保護区間外事故では不要動作しないことが必要。高信頼部品、自動監視、独立した二重化等により、必要時の不動作と不要時の誤動作の双方を低減する。
24. `(3)-A 定格遮断時間` — 77 kV又は66 kV系統用遮断器は `3サイクル`。
25. `(3)-B 引外し箇所・トリップフリー` — 事故除去指令を受ける箇所は `引外しコイル（トリップコイル）`。トリップフリーは投入指令が継続していても引外し指令を優先して遮断器を開放し、投入操作によって事故遮断が妨げられないようにする機能。

## candidate判定前記録

- 固定5問: `5 / 5 ANSWERED`
- 固定答案要素: `25 / 25 ANSWERED`
- 一次: `20 / 20 ANSWERED`
- 二次: `5 / 5 ANSWERED`
- R2二次固定5答案要素: `5要素として維持`
- 公式解答照合: `未実施`
- Topic 39教材照合: `未実施`
