# Topic 39 clean blind v61 candidate

更新日: 2026-09-24

対象: COSMOS 統合監視・SCADA・信頼性
方式: question-only intake + 電気技術者試験センター公式「問題」PDFのみで独立再解答。candidate固定前に公式解答・Topic 39教材・answer-bearing QAは参照していない。

## R4 一次「機械」問3 — 計器用変成器
1. 負担
2. 励磁
3. 小さ
4. 比誤差
5. 短絡

根拠:
- 二次側の計器・継電器等は計器用変成器の「負担」。
- 変成比精度を上げるには高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくする。
- 公称変成比と真の変成比の差を真の変成比で除した百分率は比誤差。
- CT二次側の開放は高電圧を生じ得るため、機器を外す前に二次側を短絡する。

## R3 一次「機械」問8 — A-D変換
1. 2
2. 誤差
3. 時間
4. MSB
5. サンプルホールド

根拠:
- 標本化定理より、最高周波数成分の2倍を超える標本化周波数が必要。
- 量子化幅が小さいほど量子化誤差は小さい。
- 積分形は基準信号との積分結果が一致する時間を計測する。
- 逐次比較形はMSB側から順に比較する。
- 変換中の入力変動を抑えるためサンプルホールド回路を用いる。

## H30 一次「機械」問8 — LAN中継機器・アドレス
1. リピータ
2. ブリッジ
3. MAC
4. Wi-Fi
5. DHCP

根拠:
- 物理層で信号を再生・中継するのがリピータ。
- データリンク層で複数LANを接続するのがブリッジ。
- ブリッジ/スイッチングハブはMACアドレスを参照する。
- IEEE 802.11系の無線LAN接続はWi-Fi。
- IPアドレス等を自動割当する代表的仕組みはDHCP。

## H25 一次「機械」問8 — 変調・復調
1. 搬送波
2. 復調
3. AM
4. 直交振幅変調
5. ASK

根拠:
- 原信号でパラメータを変化させる基準信号は搬送波。
- 変調波から原信号を取り出す操作は復調。
- 図1は振幅が原信号に応じて変化するためAM。
- QAMは直交する2搬送波の振幅を用いて情報を表す直交振幅変調。
- 図2は離散的に振幅を切り替えるためASK。

## R2 二次「電力・管理」問2 — 保護リレーシステム

固定5群を維持して回答する。

### 群1: 計器用変成器の役割
系統の高電圧・大電流を、計器・保護リレーが扱える標準的な低電圧・小電流へ比例変換し、一次高圧回路と二次計測・保護回路を絶縁する。

### 群2: 代表例と比誤差
代表例は計器用変圧器 VT（PT）と変流器 CT。
公称変成比を Kn、真の変成比を K とすると、
ε = (Kn - K) / K × 100 [%]
と表す。

### 群3: 保護リレーに必要な信頼性
保護すべき事故時には確実に動作し、健全時や保護区間外事故では不要動作しないこと。すなわち不動作と誤動作の双方を抑え、必要時の動作確実性と不要時の動作抑止を満たすこと。

### 群4: 遮断時間と事故除去指令の受け口
77 kV又は66 kV系統で一般に用いられる遮断器の定格遮断時間は3サイクル。
保護リレーから事故除去指令を受ける箇所は引外しコイル（トリップコイル）。

### 群5: トリップフリー
投入指令が継続していても、引外し指令を受ければ遮断器を開路でき、その後も投入指令が残る間は再投入を繰り返さない機能。事故点へ繰返し投入して遮断器・系統へ損傷を与えることを防ぐ。

## candidate 判定
- 一次: 20答案要素
- 二次: 5答案要素
- 合計: 25答案要素
- 固定5群境界: 維持
- candidate固定前 answer-bearing参照: なし
