# Topic 39 clean blind v62 candidate

作成日: 2026-09-24

## Freshness declaration

本candidateは、candidate固定前に次だけを参照して作成した。

- `denken-shinkansen/MASTER_SPEC.md`
- `denken-shinkansen/EXAM_ALIGNMENT_SPEC.md`
- `denken-shinkansen/05_shinkansen_vehicle_2/SPEC.md`
- sanitized `STATUS.md` / `HANDOFF.md`
- `39_cosmos_integrated_monitoring_scada_reliability_clean_blind_intake.md`
- intake記載の公式「問題」PDF 5件

candidate固定前に、公式標準解答PDF、過去clean-blind candidate/QA、Topic 39 answer-bearing教材・QA、保存済み正答は参照していない。

固定5問・25答案要素をそのまま解答する。R2二次はintakeの固定5群境界を変更しない。

## R4一次「機械」問3 — 5答案要素

1. (1) 負担（選択肢 ハ）
2. (2) 励磁（選択肢 ニ）
3. (3) 小さ（選択肢 チ）
4. (4) 比誤差（選択肢 カ）
5. (5) 短絡（選択肢 イ）

根拠: 計器用変成器の二次側に接続する計器・継電器等は負担と呼ぶ。変成比精度を高めるには高透磁率鉄心で励磁電流を小さくし、巻線抵抗・漏れリアクタンスも小さくする。公称変成比と真の変成比との差を真の変成比で除した百分率は比誤差。CT二次側を開放すると高電圧を生じ得るため、負担切離し時は二次端子を短絡する。

## R3一次「機械」問8 — 5答案要素

1. (1) 2（選択肢 チ）
2. (2) 誤差（選択肢 ト）
3. (3) 時間（選択肢 カ）
4. (4) MSB（選択肢 ヌ）
5. (5) サンプルホールド（選択肢 ヘ）

根拠: 標本化定理より最高周波数の2倍を超えるサンプリングレートが必要。量子化段数を増やすと量子化誤差は小さくなる。積分形は基準信号との積分結果が一致するまでの時間を測る。逐次比較形はMSB側から比較し、変換中の入力保持にサンプルホールド回路を用いる。

## H30一次「機械」問8 — 5答案要素

1. (1) リピータ（選択肢 ル）
2. (2) ブリッジ（選択肢 ヨ）
3. (3) MAC（選択肢 ヌ）
4. (4) Wi-Fi（選択肢 チ）
5. (5) IP（選択肢 ヘ）

根拠: 物理層で信号を増幅・整形し中継するのはリピータ。複数LANをデータリンク層で接続するのはブリッジで、MACアドレスに基づいて転送制御する。IEEE 802.11はWi-Fiの無線LAN規格。ルータが扱うネットワーク層アドレスはIPアドレスで、DHCPサーバにより自動割当できる。

## H25一次「機械」問8 — 5答案要素

1. (1) 搬送波（選択肢 ヨ）
2. (2) 復調（選択肢 ル）
3. (3) AM（選択肢 ロ）
4. (4) 直交振幅変調（選択肢 カ）
5. (5) ASK（選択肢 ト）

根拠: 変調は搬送波の振幅・周波数・位相等を原信号で変化させ、受信側で原信号を取り出す操作は復調。図1は搬送波振幅が入力信号に応じて連続変化しているためAM。QAMは直交する2搬送波の振幅を組み合わせる直交振幅変調。図2はデジタル値に応じて搬送波振幅が切り替わるためASK。

## R2二次「電力・管理」問2 — 固定5答案要素

### 1. 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を計器や保護リレーで安全かつ適切に扱える電圧・電流へ変換し、一次系と計測・保護回路を絶縁するために用いる。代表例は計器用変圧器（VT / PT）と変流器（CT）。

### 2. 小問(1)後半

比誤差は、公称変成比を `K_n`、真の変成比を `K` とすると

`ε = (K_n - K) / K × 100 [%]`

で表す。

### 3. 小問(2)

保護リレーに要求される信頼性とは、保護すべき事故・異常が発生したときには確実に動作し、動作すべきでない正常時や保護範囲外の事象では誤動作しないことである。すなわち、必要動作の確実性と不要動作を起こさない確実性の双方を備えることをいう。

### 4. 小問(3)前半

一般に77又は66 kV系統に用いられる遮断器の定格遮断時間は `5サイクル`。保護リレーから事故除去指令を受ける箇所は `引外し装置`。

### 5. 小問(3)後半

引外し自由（トリップフリー）とは、投入指令が継続している、又は投入操作中であっても、引外し指令が与えられれば投入操作に拘束されず遮断器を開路させ、事故回路の遮断を優先する機能である。投入指令が保持されたまま事故回路へ再投入・反復投入されることを防ぎ、確実に事故を除去することを目的とする。

## Candidate判定前メモ

- 一次4問: 20答案要素
- 二次1問: 固定5群
- 合計: 25答案要素
- R2二次固定5群境界: 維持
- 公式標準解答との照合: candidate commit後に実施
- 教材導出可能性の照合: candidate commit後に実施
