# Topic 39 clean blind v63 candidate

更新日: 2026-09-24

## Freshness declaration

candidate固定前に参照したものは、上位仕様、系列SPEC、sanitized `STATUS.md` / `HANDOFF.md`、question-only intake、およびintakeに記載された公式「問題」PDFのみ。v1〜v62 candidate/QA、公式標準解答、Topic 39 answer-bearing教材・QAは参照していない。

対象は固定5問・25答案要素。R2二次はintakeの固定5群境界を維持する。

## R4一次「機械」問3 — 計器用変成器

1. `(1) 負担`
   - 計器用変成器の二次側に接続される計器・継電器等の負荷は、一般負荷と区別して負担という。
2. `(2) 励磁`
   - 比精度を良くするには高透磁率鉄心により励磁電流を小さくする。
3. `(3) 小さ`
   - 巻線抵抗と漏れリアクタンスは極力小さくする。
4. `(4) 比誤差`
   - 公称変成比と実変成比との差を実変成比で除して百分率表示する誤差。
5. `(5) 短絡`
   - CT使用中に二次負荷を切り離す場合は、二次開放による危険な過電圧を避けるため先に二次端子を短絡する。

## R3一次「機械」問8 — A/D変換

1. `(1) 2`
   - 標本化定理より、最高周波数成分の2倍を超えるサンプリングレートが必要。
2. `(2) 誤差`
   - 量子化段階を増やして量子化幅を小さくすると量子化誤差が小さくなる。
3. `(3) 時間`
   - 積分形では基準信号側の積分値が入力側積分値に一致するまでの時間を測る方式がある。
4. `(4) MSB`
   - 逐次比較形は最上位ビット側から順に比較する。
5. `(5) サンプルホールド`
   - 変換中の入力値を保持し、変換終了まで信号レベルを変動させない。

## H30一次「機械」問8 — LAN中継機器・アドレス

1. `(1) リピータ`
   - 物理層で減衰信号を増幅・整形して中継し、アドレスを参照しない。
2. `(2) ブリッジ`
   - データリンク層で複数LANを接続する。
3. `(3) MAC`
   - スイッチングハブはMACアドレスを用いてフレーム転送を制御する。
4. `(4) Wi-Fi`
   - IEEE 802.11系規格による無線LAN接続。
5. `(5) IP`
   - ルータが扱うネットワーク層アドレスで、DHCPサーバからクライアントへ自動割当てできる。

## H25一次「機械」問8 — 変調・復調

1. `(1) 搬送波`
   - 原信号に応じて、伝送に適した周波数の搬送波のパラメータを変化させる。
2. `(2) 復調`
   - 受信した変調波から原信号を取り出す操作。
3. `(3) AM`
   - 図1は搬送波の振幅が入力信号に応じて変化する振幅変調。
4. `(4) 直交振幅変調`
   - QAMは振幅と位相を組み合わせる変調方式。
5. `(5) ASK`
   - 図2はデジタル記号に応じて搬送波振幅が不連続に切り替わる振幅偏移変調。

## R2二次「電力・管理」問2 — 固定5群

### 群1: 小問(1)前半

計器用変成器は、電力系統の高電圧・大電流を、計器や保護リレーで安全かつ適切に扱える低電圧・小電流へ一定比で変成し、一次側の高電圧回路と二次側の計測・保護回路を電気的に分離する役割を持つ。代表例は、電圧用の計器用変圧器 VT（PT）と、電流用の変流器 CT。

### 群2: 小問(1)後半

比誤差は

`ε = (K_n - K) / K × 100 [%]`

とする。`K_n` は公称変成比、`K` は真の変成比。

### 群3: 小問(2)

保護リレーの信頼性とは、保護すべき事故が発生したときに確実に動作して事故除去指令を出し、一方で平常時や保護範囲外の事象では不要動作しないこと。これを維持するには、点検・試験や自動監視によって異常を早期検出し、故障しにくい構成・部品を用い、必要箇所を冗長化して単一故障で保護機能を失わないようにする。

### 群4: 小問(3)前半

77又は66 kV系統用遮断器の定格遮断時間は、一般的に `5サイクル又は3サイクル`。保護リレーから事故除去指令を受ける箇所は、遮断器の `引外し装置（操作機構のトリップ機構）`。

### 群5: 小問(3)後半

引外し自由（トリップフリー）は、投入指令や投入操作が継続していても、引外し指令を受けたときは投入操作に妨げられず遮断器を開極させ、事故回路を確実に切り離す機能である。事故中に投入状態が保持されたり再投入されたりして事故電流が継続することを防ぎ、機器損傷や事故拡大を防止することが目的。

## Candidate result

- 固定5問: `5 / 5 answered`
- 固定25答案要素: `25 / 25 answered`
- R2二次固定5群境界: `preserved`
- 公式標準解答照合: `NOT YET PERFORMED`
- 教材導出照合: `NOT YET PERFORMED`
